<!doctype html><html lang=en dir=ltr class="docs-wrapper plugin-docs plugin-id-inverter docs-version-current docs-doc-page docs-doc-id-mitsubishi/giam-sat-error" data-has-hydrated=false><head><meta charset=UTF-8><meta name=generator content="Docusaurus v3.10.2"><title data-rh=true>Giám sát và đọc lỗi biến tần Mitsubishi (PU & Truyền thông) | Automation Notes</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"/><meta data-rh=true name=twitter:card content=summary_large_image /><meta data-rh=true property=og:url content=https://2naq.github.io/shareme/inverter/mitsubishi/giam-sat-error /><meta data-rh=true property=og:locale content=en /><meta data-rh=true name=docusaurus_locale content=en /><meta data-rh=true name=docsearch:language content=en /><meta data-rh=true name=docusaurus_version content=current /><meta data-rh=true name=docusaurus_tag content=docs-inverter-current /><meta data-rh=true name=docsearch:version content=current /><meta data-rh=true name=docsearch:docusaurus_tag content=docs-inverter-current /><meta data-rh=true property=og:title content="Giám sát và đọc lỗi biến tần Mitsubishi (PU & Truyền thông) | Automation Notes"/><meta data-rh=true name=description content="Trong các hệ thống tự động hóa công nghiệp, việc giám sát trạng thái hoạt động và phát hiện sự cố (Fault Monitoring). Khi biến tần gặp sự cố (Trip), động cơ sẽ dừng khẩn cấp để bảo vệ phần cứng."/><meta data-rh=true property=og:description content="Trong các hệ thống tự động hóa công nghiệp, việc giám sát trạng thái hoạt động và phát hiện sự cố (Fault Monitoring). Khi biến tần gặp sự cố (Trip), động cơ sẽ dừng khẩn cấp để bảo vệ phần cứng."/><link data-rh=true rel=icon href=/shareme/favicon.ico /><link data-rh=true rel=canonical href=https://2naq.github.io/shareme/inverter/mitsubishi/giam-sat-error /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/inverter/mitsubishi/giam-sat-error hreflang=en /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/inverter/mitsubishi/giam-sat-error hreflang=x-default /><link data-rh=true rel=preconnect href=https://EN380UNNOE-dsn.algolia.net crossorigin=anonymous /><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://2naq.github.io/shareme/inverter/category/mitsubishi","name":"Mitsubishi","position":1},{"@type":"ListItem","item":"https://2naq.github.io/shareme/inverter/mitsubishi/giam-sat-error","name":"Giám sát lỗi biến tần Mitsubishi","position":2}]}</script><link rel=alternate type=application/rss+xml href=/shareme/blog/rss.xml title="Automation Notes RSS Feed"><link rel=alternate type=application/atom+xml href=/shareme/blog/atom.xml title="Automation Notes Atom Feed"><link rel=search type=application/opensearchdescription+xml title="Automation Notes" href=/shareme/opensearch.xml><script>!function(){try{let e=new URLSearchParams(window.location.search).get("pwa")||localStorage.getItem("pwa-preference")||"all",t="/shareme/manifest-all.json";"docs"===e?(t="/shareme/manifest-docs.json",localStorage.setItem("pwa-preference","docs")):(t="/shareme/manifest-all.json",localStorage.setItem("pwa-preference","all"));let n=document.getElementById("pwa-manifest");n||((n=document.createElement("link")).rel="manifest",n.id="pwa-manifest",document.head.appendChild(n)),n.href=t}catch(e){console.error("Failed to set manifest",e)}"serviceWorker"in navigator&&window.addEventListener("load",function(){navigator.serviceWorker.register("/shareme/sw.js",{scope:"/shareme/"}).then(function(e){console.log("Docs SW registered:",e.scope),document.addEventListener("visibilitychange",function(){"visible"===document.visibilityState&&e.update()});let t=!1;navigator.serviceWorker.addEventListener("controllerchange",function(){t||(t=!0,window.location.reload())})}).catch(function(e){console.error("Docs SW registration failed:",e)})}),window.addEventListener("beforeinstallprompt",e=>{e.preventDefault(),window.deferredPrompt=e,window.dispatchEvent(new CustomEvent("pwa-install-prompt-ready"))})}()</script><link rel=stylesheet href=/shareme/assets/css/styles.2a472fab.css /><script src=/shareme/assets/js/runtime~main.62f76db8.js defer></script><script src=/shareme/assets/js/main.27e25104.js defer></script></head><body><svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme-1c5")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||(window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")),document.documentElement.setAttribute("data-theme-choice",t||"system")}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id=__docusaurus><link rel=preload as=image href=/shareme/favicon.svg /><div role=region aria-label="Skip to main content"><a class=skipToContent_G6ar href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/shareme/><div class=navbar__logo><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--light_DIHH"/><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--dark_Bv2M"/></div><b class="navbar__title text--truncate">Automation Notes</b></a><a class="navbar__item navbar__link" href=/shareme/plc/intro>PLC</a><a aria-current=page class="navbar__item navbar__link navbar__link--active" href=/shareme/inverter/intro>Inverter</a><a class="navbar__item navbar__link" href=/shareme/other/intro>Other</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class=navbarSearchContainer_bmvg><button type=button class="DocSearch DocSearch-Button" aria-label="Search (Meta+k)" aria-keyshortcuts=Meta+k><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 24 24" aria-hidden=true><circle cx=11 cy=11 r=8 stroke=currentColor fill=none stroke-width=1.4 /><path d="m21 21-4.3-4.3" stroke=currentColor fill=none stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div><a href=/shareme/tools/ target=_self rel="noopener noreferrer" class="navbar__item navbar__link">Tool<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><a class="navbar__item navbar__link" href=/shareme/blog>Blog</a><a class="navbar__item navbar__link" href=/shareme/about>About Me</a><div class="toggle_OLSw colorModeToggle_Hg9V"><button class="clean-btn toggleButton_wYmb toggleButtonDisabled_vaDU" type=button disabled title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ lightToggleIcon_Sxwe"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ darkToggleIcon_Yem1"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ systemToggleIcon_txm5"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_UyTV"><div class=docsWrapper_XLvK><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_z1FD" type=button></button><div class=docRoot_HciC><aside class="theme-doc-sidebar-container docSidebarContainer_e5ai"><div class=sidebarViewport_N8x0><div class=sidebar_vJCc><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_qiME"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/shareme/inverter/intro><span class=linkLabel_PuAu>Kho tài liệu cho biến tần</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist menu__link--active" href=/shareme/inverter/category/mitsubishi><span class=categoryLinkLabel_Oe72>Mitsubishi</span></a><button aria-label="Collapse sidebar category 'Mitsubishi'" aria-expanded=true type=button class="clean-btn menu__caret"></button></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/mitsubishi/e720-mitsubishi><span class=linkLabel_PuAu>E720</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/shareme/inverter/mitsubishi/giam-sat-error><span class=linkLabel_PuAu>Giám sát lỗi biến tần Mitsubishi</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/mitsubishi/bang-tra-ma-loi-mitsubishi><span class=linkLabel_PuAu>Bảng tra cứu mã lỗi</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/mitsubishi/truyen-thong-fx3u-bien-tan><span class=linkLabel_PuAu>Truyền thông FX3U & Biến tần (485-BD)</span></a></ul><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/inverter/category/omron><span class=categoryLinkLabel_Oe72>OMRON</span></a><button aria-label="Expand sidebar category 'OMRON'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/inverter/category/wecon><span class=categoryLinkLabel_Oe72>WECON</span></a><button aria-label="Expand sidebar category 'WECON'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div></ul></nav></div></div></aside><main class=docMainContainer_namt><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_YAwJ"><div class=docItemContainer_Rv5Z><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_zCmv" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Home page" class=breadcrumbs__link href=/shareme/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_JFrk><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><a class=breadcrumbs__link href=/shareme/inverter/category/mitsubishi><span>Mitsubishi</span></a><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>Giám sát lỗi biến tần Mitsubishi</span></ul></nav><div class="tocCollapsible_O_Qc theme-doc-toc-mobile tocMobile_tjDr"><button type=button class="clean-btn tocCollapsibleButton_htYj">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Giám sát và đọc lỗi biến tần Mitsubishi (PU & Truyền thông)</h1></header><p>Trong các hệ thống tự động hóa công nghiệp, việc <strong>giám sát trạng thái hoạt động và phát hiện sự cố (Fault Monitoring)</strong>. Khi biến tần gặp sự cố (Trip), động cơ sẽ dừng khẩn cấp để bảo vệ phần cứng.</p>
<p>Bài viết này hướng dẫn chi tiết 3 phương pháp giám sát lỗi biến tần <strong>Mitsubishi Electric</strong> (áp dụng cho các dòng phổ biến như <strong>FR-D700, FR-E700, FR-A800, FR-F800</strong>):</p>
<ol>
<li class=""><strong>Giám sát & Đọc thông số lỗi tại chỗ qua Bàn phím điều khiển (PU / Operation Panel)</strong>.</li>
<li class=""><strong>Giám sát qua tiếp điểm cảnh báo cứng (Relay Output)</strong>.</li>
<li class=""><strong>Giám sát & Tự động bóc tách mã lỗi từ xa qua Truyền thông RS-485 (Modbus RTU & Mitsubishi Dedicated Protocol)</strong> gửi về PLC / HMI / SCADA.</li>
</ol>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=1-giám-sát--tra-cứu-lịch-sử-lỗi-trực-tiếp-trên-bàn-phím-pu>1. Giám sát & Tra cứu lịch sử lỗi trực tiếp trên bàn phím (PU)<a href=#1-giám-sát--tra-cứu-lịch-sử-lỗi-trực-tiếp-trên-bàn-phím-pu class=hash-link aria-label="Direct link to 1. Giám sát & Tra cứu lịch sử lỗi trực tiếp trên bàn phím (PU)" title="Direct link to 1. Giám sát & Tra cứu lịch sử lỗi trực tiếp trên bàn phím (PU)" translate=no>​</a></h2>
<p>Mỗi khi biến tần Mitsubishi bị tác động dừng khẩn cấp (Trip), màn hình LED sẽ nhấp nháy mã lỗi bắt đầu bằng ký tự <strong><code>E.</code></strong> (ví dụ: <code>E.OC1</code>, <code>E.OV2</code>, <code>E.THM</code>...).</p>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=11-xem-lại-8-lỗi-gần-nhất-trong-lịch-sử-fault-history>1.1 Xem lại 8 lỗi gần nhất trong lịch sử (Fault History)<a href=#11-xem-lại-8-lỗi-gần-nhất-trong-lịch-sử-fault-history class=hash-link aria-label="Direct link to 1.1 Xem lại 8 lỗi gần nhất trong lịch sử (Fault History)" title="Direct link to 1.1 Xem lại 8 lỗi gần nhất trong lịch sử (Fault History)" translate=no>​</a></h3>
<p>Biến tần tự động lưu trữ <strong>8 sự cố gần nhất</strong> theo thứ tự từ mới nhất đến cũ nhất:</p>
<!-- -->
<ul>
<li class=""><strong>Bước 1:</strong> Nhấn phím <strong><code>MODE</code></strong> liên tiếp cho đến khi màn hình hiển thị ký hiệu mã lỗi hoặc chế độ tra cứu lịch sử sự cố (Màn hình hiện mã lỗi gần nhất hoặc <code>E.---</code> nếu không có lỗi).</li>
<li class=""><strong>Bước 2:</strong> Xoay núm vặn <strong>Digital Dial</strong> (hoặc bấm phím Lên/Xuống) để lần lượt duyệt qua các mã lỗi:<!-- -->
<ul>
<li class=""><code>E.---</code>: Lỗi xảy ra gần nhất (Latest fault).</li>
<li class=""><code>E. 1</code> đến <code>E. 7</code>: 7 lỗi xảy ra trước đó.</li>
</ul>
</li>
</ul>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=12-đọc-thông-số-vận-hành-tại-thời-điểm-xảy-ra-sự-cố-snapshot-data>1.2 Đọc thông số vận hành tại thời điểm xảy ra sự cố (Snapshot Data)<a href=#12-đọc-thông-số-vận-hành-tại-thời-điểm-xảy-ra-sự-cố-snapshot-data class=hash-link aria-label="Direct link to 1.2 Đọc thông số vận hành tại thời điểm xảy ra sự cố (Snapshot Data)" title="Direct link to 1.2 Đọc thông số vận hành tại thời điểm xảy ra sự cố (Snapshot Data)" translate=no>​</a></h3>
<p>Điểm đặc biệt trên biến tần Mitsubishi là khi xảy ra sự cố, biến tần sẽ <strong>đóng băng dữ liệu vận hành</strong> tại đúng thời khắc đó. Để xem thông số này:</p>
<ol>
<li class="">Khi màn hình đang dừng ở mã lỗi bạn muốn kiểm tra (ví dụ <code>E.OC1</code>), nhấn phím <strong><code>SET</code></strong>.</li>
<li class="">Nhấn phím <strong><code>SET</code></strong> liên tục để xoay vòng kiểm tra 4 thông số cực kỳ quan trọng:<!-- -->
<ul>
<li class=""><strong>Lần 1 - Tần số ngõ ra (Output Frequency):</strong> Tần số biến tần đang phát ra khi bị ngắt (Hz).</li>
<li class=""><strong>Lần 2 - Dòng điện ngõ ra (Output Current):</strong> Dòng điện thực tế đang cấp cho motor tại thời điểm trip (A).</li>
<li class=""><strong>Lần 3 - Điện áp ngõ ra (Output Voltage):</strong> Điện áp đang cấp ra động cơ (V).</li>
<li class=""><strong>Lần 4 - Thời gian chạy tích lũy (Cumulative Energization Time):</strong> Tổng số giờ biến tần đã được cấp nguồn tính đến khi xảy ra lỗi (h).</li>
</ul>
</li>
</ol>
<div class="theme-admonition theme-admonition-tip admonition_IZjC alert alert--success"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 12 16"><path fill-rule=evenodd d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"/></svg></span>Kinh nghiệm xử lý sự cố</div><div class=admonitionContent_bl22><p>Dữ liệu đóng băng giúp bạn phân tích chính xác nguyên nhân:<ul>
<li class="">Nếu lỗi <code>E.OC1</code> (Quá dòng khi tăng tốc) nhưng tần số chỉ mới đạt <code>5.00 Hz</code>, khả năng cao do motor kẹt tải cơ khí nặng hoặc cài đặt bù áp <code>Pr.0</code> (Torque boost) quá lớn.</li>
<li class="">Nếu lỗi <code>E.OV3</code> (Quá áp khi giảm tốc) với thời gian giảm tốc đang để quá dốc, bạn cần tăng <code>Pr.8</code> hoặc lắp thêm điện trở xả.</li>
</ul></div></div>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=13-cách-xóa-lịch-sử-lỗi-trên-bàn-phím-clear-fault-history>1.3 Cách xóa lịch sử lỗi trên bàn phím (Clear Fault History)<a href=#13-cách-xóa-lịch-sử-lỗi-trên-bàn-phím-clear-fault-history class=hash-link aria-label="Direct link to 1.3 Cách xóa lịch sử lỗi trên bàn phím (Clear Fault History)" title="Direct link to 1.3 Cách xóa lịch sử lỗi trên bàn phím (Clear Fault History)" translate=no>​</a></h3>
<p>Sau khi khắc phục xong sự cố và muốn reset lại bộ nhớ nhật ký lỗi:</p>
<ul>
<li class="">Truy cập tham số <strong><code>Er.CL</code></strong> (Fault history clear) hoặc <strong><code>Pr.CL</code></strong>.</li>
<li class="">Cài đặt giá trị = <strong><code>1</code></strong>, sau đó nhấn <strong><code>SET</code></strong>.</li>
<li class="">Toàn bộ lịch sử 8 mã lỗi sẽ được xóa sạch về trạng thái <code>E.---</code>.</li>
</ul>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=2-giám-sát-lỗi-bằng-tiếp-điểm-cứng-relay-io>2. Giám sát lỗi bằng Tiếp điểm cứng (Relay I/O)<a href=#2-giám-sát-lỗi-bằng-tiếp-điểm-cứng-relay-io class=hash-link aria-label="Direct link to 2. Giám sát lỗi bằng Tiếp điểm cứng (Relay I/O)" title="Direct link to 2. Giám sát lỗi bằng Tiếp điểm cứng (Relay I/O)" translate=no>​</a></h2>
<p>Biến tần tích hợp sẵn cụm tiếp điểm ngõ ra rơ-le cảnh báo lỗi tổng quát:</p>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Tên chân Relay<th style=text-align:center>Trạng thái kỹ thuật<th>Mô tả chức năng<tbody><tr><td style=text-align:center><strong><code>A</code></strong><td style=text-align:center>Thường mở (NO)<td>Khi biến tần <strong>Trip (báo lỗi)</strong>, tiếp điểm A-C đóng lại. Dùng để kích còi hú, đèn báo đỏ hoặc đưa tín hiệu ngắt về ngõ vào Digital PLC.<tr><td style=text-align:center><strong><code>B</code></strong><td style=text-align:center>Thường đóng (NC)<td>Tiếp điểm B-C mở ra khi biến tần gặp sự cố. Dùng nối chuỗi an toàn Interlock cắt cuộn hút khởi động từ (Contactor).<tr><td style=text-align:center><strong><code>C</code></strong><td style=text-align:center>Cực chung (COM)<td>Chân chung cấp nguồn cho tiếp điểm A và B (Tối đa 230VAC 0.3A / 30VDC 0.3A).</table></div>
<div class="theme-admonition theme-admonition-note admonition_IZjC alert alert--secondary"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 14 16"><path fill-rule=evenodd d="M6.3 5.69a.942.942 0 0 1-.28-.7c0-.28.09-.52.28-.7.19-.18.42-.28.7-.28.28 0 .52.09.7.28.18.19.28.42.28.7 0 .28-.09.52-.28.7a1 1 0 0 1-.7.3c-.28 0-.52-.11-.7-.3zM8 7.99c-.02-.25-.11-.48-.31-.69-.2-.19-.42-.3-.69-.31H6c-.27.02-.48.13-.69.31-.2.2-.3.44-.31.69h1v3c.02.27.11.5.31.69.2.2.42.31.69.31h1c.27 0 .48-.11.69-.31.2-.19.3-.42.31-.69H8V7.98v.01zM7 2.3c-3.14 0-5.7 2.54-5.7 5.68 0 3.14 2.56 5.7 5.7 5.7s5.7-2.55 5.7-5.7c0-3.15-2.56-5.69-5.7-5.69v.01zM7 .98c3.86 0 7 3.14 7 7s-3.14 7-7 7-7-3.12-7-7 3.14-7 7-7z"/></svg></span>Lưu ý cấu hình ngõ ra</div><div class=admonitionContent_bl22><p>Ngoài tiếp điểm A-B-C, bạn có thể gán các ngõ ra transistor số (như chân <code>RUN</code>, <code>FU</code>) thành các cảnh báo sớm thông qua tham số <code>Pr.190</code> - <code>Pr.192</code> như:<ul>
<li class="">Mã <code>0</code>: Biến tần đang chạy (RUN).</li>
<li class="">Mã <code>3</code>: Cảnh báo quá tải (OL - Overload alarm).</li>
<li class="">Mã <code>4</code>: Cảnh báo rơ-le nhiệt động cơ sắp tác động (TH).</li>
<li class="">Mã <code>98</code>: Quạt làm mát gặp sự cố hoặc hư hỏng.</li>
</ul></div></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=3-giám-sát-lỗi-chuyên-sâu-qua-truyền-thông-rs-485>3. Giám sát lỗi chuyên sâu qua Truyền thông RS-485<a href=#3-giám-sát-lỗi-chuyên-sâu-qua-truyền-thông-rs-485 class=hash-link aria-label="Direct link to 3. Giám sát lỗi chuyên sâu qua Truyền thông RS-485" title="Direct link to 3. Giám sát lỗi chuyên sâu qua Truyền thông RS-485" translate=no>​</a></h2>
<p>Giám sát qua tiếp điểm cứng chỉ cho biết biến tần <em>bị lỗi hay không</em>, chứ không biết <em>đang bị lỗi gì</em>. Để hệ thống SCADA / PLC / HMI hiển thị được chính xác tên mã lỗi (<code>E.OC1</code>, <code>E.OV2</code>, <code>E.GF</code>...) nhằm hướng dẫn người vận hành xử lý ngay lập tức, ta cần đọc thanh ghi trạng thái qua cổng truyền thông RS-485.</p>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=31-cấu-hình-cổng-kết-nối--tham-số-truyền-thông>3.1 Cấu hình cổng kết nối & Tham số truyền thông<a href=#31-cấu-hình-cổng-kết-nối--tham-số-truyền-thông class=hash-link aria-label="Direct link to 3.1 Cấu hình cổng kết nối & Tham số truyền thông" title="Direct link to 3.1 Cấu hình cổng kết nối & Tham số truyền thông" translate=no>​</a></h3>
<p>Cổng RJ45 trên mặt trước biến tần chính là giao tiếp chuẩn RS-485.</p>
<ul>
<li class="">
<p><strong>Sơ đồ đấu nối 2 dây RS-485 (Half-Duplex):</strong></p>
<ul>
<li class="">Nối chập chân <strong>3 (SDA)</strong> và chân <strong>5 (RDA)</strong> <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>→</mo></mrow><annotation encoding=application/x-tex>\rightarrow</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.3669em></span><span class=mrel>→</span></span></span></span> Đưa về chân <strong>DATA+ (A)</strong> của PLC/HMI.</li>
<li class="">Nối chập chân <strong>4 (SDB)</strong> và chân <strong>6 (RDB)</strong> <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>→</mo></mrow><annotation encoding=application/x-tex>\rightarrow</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.3669em></span><span class=mrel>→</span></span></span></span> Đưa về chân <strong>DATA- (B)</strong> của PLC/HMI.</li>
<li class="">Chân <strong>1</strong> hoặc <strong>8 (SG)</strong> <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>→</mo></mrow><annotation encoding=application/x-tex>\rightarrow</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.3669em></span><span class=mrel>→</span></span></span></span> Nối vỏ chống nhiễu Shield Ground.</li>
</ul>
</li>
<li class="">
<p><strong>Bảng tham số truyền thông bắt buộc trên biến tần:</strong></p>
</li>
</ul>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Tham số<th>Tên cài đặt<th style=text-align:center>Giá trị khuyên dùng<th>Diễn giải<tbody><tr><td style=text-align:center><strong><code>Pr.79</code></strong><td>Operation mode<td style=text-align:center><code>0</code> hoặc <code>2</code><td>Chế độ chuyển đổi hoặc chế độ External/Network<tr><td style=text-align:center><strong><code>Pr.117</code></strong><td>Communication station number<td style=text-align:center><code>1</code> (1 ~ 31)<td>Địa chỉ trạm của biến tần trên mạng RS-485<tr><td style=text-align:center><strong><code>Pr.118</code></strong><td>Communication speed (Baudrate)<td style=text-align:center><code>192</code> (19200 bps)<td>Tốc độ truyền (Khuyên dùng: 9600 hoặc 19200 bps)<tr><td style=text-align:center><strong><code>Pr.119</code></strong><td>Stop bit length / Data length<td style=text-align:center><code>10</code><td>8-bit dữ liệu, 1 stop bit (chuẩn Modbus)<tr><td style=text-align:center><strong><code>Pr.120</code></strong><td>Parity check<td style=text-align:center><code>2</code><td>Kiểm tra chẵn Even Parity<tr><td style=text-align:center><strong><code>Pr.122</code></strong><td>Communication check time interval<td style=text-align:center><code>9999</code><td>Tắt ngắt lỗi truyền thông khi đang thử nghiệm (hoặc 1.0s khi chạy thực tế)<tr><td style=text-align:center><strong><code>Pr.549</code></strong><td>Protocol selection<td style=text-align:center><strong><code>1</code></strong><td><strong><code>0</code></strong>: Chuẩn Mitsubishi Dedicated; <strong><code>1</code></strong>: Chuẩn quốc tế <strong>Modbus RTU</strong></table></div>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=32-giám-sát-lỗi-qua-giao-thức-modbus-rtu>3.2 Giám sát lỗi qua giao thức Modbus RTU<a href=#32-giám-sát-lỗi-qua-giao-thức-modbus-rtu class=hash-link aria-label="Direct link to 3.2 Giám sát lỗi qua giao thức Modbus RTU" title="Direct link to 3.2 Giám sát lỗi qua giao thức Modbus RTU" translate=no>​</a></h3>
<p>Khi chọn <code>Pr.549 = 1</code>, biến tần đóng vai trò là Modbus RTU Slave. Ta sử dụng Function Code <code>03 (03H - Read Holding Registers)</code> để đọc dữ liệu trạng thái và mã sự cố.</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=bảng-thanh-ghi-modbus-giám-sát-trạng-thái-và-mã-lỗi>Bảng thanh ghi Modbus giám sát trạng thái và mã lỗi:<a href=#bảng-thanh-ghi-modbus-giám-sát-trạng-thái-và-mã-lỗi class=hash-link aria-label="Direct link to Bảng thanh ghi Modbus giám sát trạng thái và mã lỗi:" title="Direct link to Bảng thanh ghi Modbus giám sát trạng thái và mã lỗi:" translate=no>​</a></h4>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Địa chỉ Modbus (1-based)<th style=text-align:center>Địa chỉ Hex (0-based)<th>Tên thanh ghi<th>Ý nghĩa chi tiết<tbody><tr><td style=text-align:center><strong><code>40003</code></strong><td style=text-align:center><code>0002H</code><td><strong>Inverter Status Monitor</strong><td>Đọc các cờ bit trạng thái (Xem phân tích bit bên dưới)<tr><td style=text-align:center><strong><code>40008</code></strong><td style=text-align:center><code>0007H</code><td><strong>Fault Definition (Current)</strong><td><strong>Mã lỗi hiện tại</strong> đang khiến biến tần bị Trip<tr><td style=text-align:center><strong><code>40009</code></strong><td style=text-align:center><code>0008H</code><td>Fault History 1<td>Mã lỗi quá khứ gần nhất (Lỗi số 1)<tr><td style=text-align:center><strong><code>40010</code></strong><td style=text-align:center><code>0009H</code><td>Fault History 2<td>Mã lỗi quá khứ số 2<tr><td style=text-align:center><strong><code>40011</code></strong><td style=text-align:center><code>000AH</code><td>Fault History 3<td>Mã lỗi quá khứ số 3<tr><td style=text-align:center><strong><code>40012</code></strong><td style=text-align:center><code>000BH</code><td>Fault History 4<td>Mã lỗi quá khứ số 4<tr><td style=text-align:center><strong><code>40013</code></strong><td style=text-align:center><code>000CH</code><td>Fault History 5<td>Mã lỗi quá khứ số 5<tr><td style=text-align:center><strong><code>40014</code></strong><td style=text-align:center><code>000DH</code><td>Fault History 6<td>Mã lỗi quá khứ số 6<tr><td style=text-align:center><strong><code>40015</code></strong><td style=text-align:center><code>000EH</code><td>Fault History 7<td>Mã lỗi quá khứ số 7<tr><td style=text-align:center><strong><code>40016</code></strong><td style=text-align:center><code>000FH</code><td>Fault History 8<td>Mã lỗi quá khứ số 8</table></div>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=cấu-trúc-các-bit-trong-thanh-ghi-trạng-thái-40003-0002h>Cấu trúc các Bit trong thanh ghi trạng thái <code>40003</code> (<code>0002H</code>):<a href=#cấu-trúc-các-bit-trong-thanh-ghi-trạng-thái-40003-0002h class=hash-link aria-label="Direct link to cấu-trúc-các-bit-trong-thanh-ghi-trạng-thái-40003-0002h" title="Direct link to cấu-trúc-các-bit-trong-thanh-ghi-trạng-thái-40003-0002h" translate=no>​</a></h4>
<p>Thanh ghi 16-bit này cho biết trạng thái vận hành tức thời:</p>
<ul>
<li class=""><strong>Bit 0</strong>: RUN (Biến tần đang chạy).</li>
<li class=""><strong>Bit 1</strong>: FWD (Đang chạy chiều thuận).</li>
<li class=""><strong>Bit 2</strong>: REV (Đang chạy chiều nghịch).</li>
<li class=""><strong>Bit 3</strong>: SU (Đã đạt tốc độ cài đặt).</li>
<li class=""><strong>Bit 4</strong>: OL (Đang bị quá dòng/quá tải nhẹ - kích hoạt chống trượt).</li>
<li class=""><strong>Bit 7</strong>: <strong>ALARM / FAULT (Biến tần đang bị sự cố Trip)</strong> <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>→</mo></mrow><annotation encoding=application/x-tex>\rightarrow</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.3669em></span><span class=mrel>→</span></span></span></span> Khi bit này = <code>1</code>, lập tức kích hoạt lệnh đọc thanh ghi <code>40008</code> để lấy mã lỗi.</li>
</ul>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=33-bảng-giải-mã-giá-trị-hex-sang-tên-mã-lỗi-biến-tần-mitsubishi>3.3 Bảng giải mã giá trị Hex sang tên mã lỗi biến tần Mitsubishi<a href=#33-bảng-giải-mã-giá-trị-hex-sang-tên-mã-lỗi-biến-tần-mitsubishi class=hash-link aria-label="Direct link to 3.3 Bảng giải mã giá trị Hex sang tên mã lỗi biến tần Mitsubishi" title="Direct link to 3.3 Bảng giải mã giá trị Hex sang tên mã lỗi biến tần Mitsubishi" translate=no>​</a></h3>
<p>Khi đọc giá trị từ thanh ghi <strong><code>40008</code></strong> (Current Fault Code), giá trị trả về dạng số Hex/Thập phân. Kỹ sư lập trình chỉ cần so sánh giá trị này với bảng mã chuẩn sau đây để bóc tách thành chuỗi Text hiển thị lên giao diện HMI/SCADA:</p>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Giá trị Hex<th style=text-align:center>Giá trị Decimal<th style=text-align:center>Mã lỗi hiển thị<th>Ý nghĩa kỹ thuật<tbody><tr><td style=text-align:center><code>00H</code><td style=text-align:center><code>0</code><td style=text-align:center><strong>Không có lỗi</strong><td>Biến tần hoạt động hoàn toàn bình thường<tr><td style=text-align:center><code>10H</code><td style=text-align:center><code>16</code><td style=text-align:center><strong>E.OC1</strong><td>Quá dòng ngõ ra trong quá trình tăng tốc<tr><td style=text-align:center><code>11H</code><td style=text-align:center><code>17</code><td style=text-align:center><strong>E.OC2</strong><td>Quá dòng ngõ ra khi đang chạy tốc độ ổn định<tr><td style=text-align:center><code>12H</code><td style=text-align:center><code>18</code><td style=text-align:center><strong>E.OC3</strong><td>Quá dòng ngõ ra trong quá trình giảm tốc / dừng<tr><td style=text-align:center><code>20H</code><td style=text-align:center><code>32</code><td style=text-align:center><strong>E.OV1</strong><td>Quá áp Bus DC trong quá trình tăng tốc<tr><td style=text-align:center><code>21H</code><td style=text-align:center><code>33</code><td style=text-align:center><strong>E.OV2</strong><td>Quá áp Bus DC khi đang chạy ổn định<tr><td style=text-align:center><code>22H</code><td style=text-align:center><code>34</code><td style=text-align:center><strong>E.OV3</strong><td>Quá áp Bus DC trong quá trình giảm tốc (quán tính lớn)<tr><td style=text-align:center><code>30H</code><td style=text-align:center><code>48</code><td style=text-align:center><strong>E.THT</strong><td>Quá tải biến tần (Inverter Overload Trip)<tr><td style=text-align:center><code>31H</code><td style=text-align:center><code>49</code><td style=text-align:center><strong>E.THM</strong><td>Quá tải động cơ (Motor Overload Trip)<tr><td style=text-align:center><code>40H</code><td style=text-align:center><code>64</code><td style=text-align:center><strong>E.FIN</strong><td>Quá nhiệt cánh tản nhiệt khối công suất<tr><td style=text-align:center><code>50H</code><td style=text-align:center><code>80</code><td style=text-align:center><strong>E.IPF</strong><td>Mất nguồn ngõ vào chớp nhoáng<tr><td style=text-align:center><code>51H</code><td style=text-align:center><code>81</code><td style=text-align:center><strong>E.UVT</strong><td>Điện áp nguồn ngõ vào / Bus DC sụt áp thấp<tr><td style=text-align:center><code>52H</code><td style=text-align:center><code>82</code><td style=text-align:center><strong>E.ILF</strong><td>Mất pha nguồn điện xoay chiều đầu vào<tr><td style=text-align:center><code>60H</code><td style=text-align:center><code>96</code><td style=text-align:center><strong>E.OLT</strong><td>Kẹt tải hoặc chống trượt quá thời gian cho phép<tr><td style=text-align:center><code>70H</code><td style=text-align:center><code>112</code><td style=text-align:center><strong>E.BE</strong><td>Lỗi mạch xả phanh hãm động năng (Braking Transistor)<tr><td style=text-align:center><code>80H</code><td style=text-align:center><code>128</code><td style=text-align:center><strong>E.GF</strong><td>Phát hiện chạm chập đất phía ngõ ra motor (Ground Fault)<tr><td style=text-align:center><code>81H</code><td style=text-align:center><code>129</code><td style=text-align:center><strong>E.LF</strong><td>Mất pha ngõ ra (Đứt 1 pha cáp cấp nguồn cho động cơ)<tr><td style=text-align:center><code>90H</code><td style=text-align:center><code>144</code><td style=text-align:center><strong>E.OHT</strong><td>Tiếp điểm rơ-le nhiệt bên ngoài tác động<tr><td style=text-align:center><code>91H</code><td style=text-align:center><code>145</code><td style=text-align:center><strong>E.PTC</strong><td>Cảm biến nhiệt điện trở PTC motor báo nhiệt độ cao<tr><td style=text-align:center><code>A0H</code><td style=text-align:center><code>160</code><td style=text-align:center><strong>E.OPT</strong><td>Lỗi khe cắm card truyền thông mở rộng (Option Fault)<tr><td style=text-align:center><code>B0H</code><td style=text-align:center><code>176</code><td style=text-align:center><strong>E.PE</strong><td>Lỗi chip nhớ EEPROM lưu trữ thông số cài đặt<tr><td style=text-align:center><code>B1H</code><td style=text-align:center><code>177</code><td style=text-align:center><strong>E.PUE</strong><td>Mất kết nối bàn phím điều khiển (PU Disconnection)<tr><td style=text-align:center><code>B2H</code><td style=text-align:center><code>178</code><td style=text-align:center><strong>E.RET</strong><td>Vượt quá số lần thử tự động khởi động lại sau sự cố<tr><td style=text-align:center><code>C0H</code><td style=text-align:center><code>192</code><td style=text-align:center><strong>E.CPU</strong><td>Lỗi vi xử lý hoặc nhiễu điện từ trường nghiêm trọng</table></div>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=34-giám-sát-lỗi-qua-giao-thức-riêng-của-mitsubishi-dedicated-inverter-protocol>3.4 Giám sát lỗi qua Giao thức riêng của Mitsubishi (Dedicated Inverter Protocol)<a href=#34-giám-sát-lỗi-qua-giao-thức-riêng-của-mitsubishi-dedicated-inverter-protocol class=hash-link aria-label="Direct link to 3.4 Giám sát lỗi qua Giao thức riêng của Mitsubishi (Dedicated Inverter Protocol)" title="Direct link to 3.4 Giám sát lỗi qua Giao thức riêng của Mitsubishi (Dedicated Inverter Protocol)" translate=no>​</a></h3>
<p>Nếu cài đặt <code>Pr.549 = 0</code>, biến tần sẽ chạy theo chuẩn khung truyền ASCII chuyên dụng của Mitsubishi (thường dùng khi kết hợp với khối hàm <strong>IVCK, IVRD, IVMD</strong> trên dòng PLC FX3U qua module <code>FX3U-485ADP-MB</code>).</p>
<p>Các mã chỉ thị lệnh (Instruction Code) chuyên biệt để tra cứu lỗi:</p>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Mã lệnh (Hex)<th>Tên lệnh<th>Chức năng chi tiết<tbody><tr><td style=text-align:center><strong><code>7B</code></strong><td>Read Fault Definition<td><strong>Đọc mã sự cố hiện tại</strong> (Trả về 2 ký tự mã Hex tương tự bảng mã trên)<tr><td style=text-align:center><strong><code>74</code></strong><td>Read Past Fault 1<td>Đọc mã lỗi xảy ra lần trước gần nhất<tr><td style=text-align:center><strong><code>75</code></strong><td>Read Past Fault 2<td>Đọc mã lỗi quá khứ lần 2<tr><td style=text-align:center><strong><code>76</code></strong><td>Read Past Fault 3<td>Đọc mã lỗi quá khứ lần 3<tr><td style=text-align:center><strong><code>77</code></strong><td>Read Past Fault 4<td>Đọc mã lỗi quá khứ lần 4<tr><td style=text-align:center><strong><code>02</code></strong><td>Monitor Inverter Status<td>Đọc byte trạng thái hoạt động (b7 = Cờ báo có sự cố Alarm)<tr><td style=text-align:center><strong><code>FD</code></strong><td>Clear Fault History<td>Ghi mã <code>9696</code> để thực hiện xóa toàn bộ nhật ký lỗi qua mạng</table></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=4-ví-dụ-lập-trình-thực-tế-trên-plc--thiết-kế-giao-diện-hmi>4. Ví dụ lập trình thực tế trên PLC & Thiết kế giao diện HMI<a href=#4-ví-dụ-lập-trình-thực-tế-trên-plc--thiết-kế-giao-diện-hmi class=hash-link aria-label="Direct link to 4. Ví dụ lập trình thực tế trên PLC & Thiết kế giao diện HMI" title="Direct link to 4. Ví dụ lập trình thực tế trên PLC & Thiết kế giao diện HMI" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=41-quy-trình-quét-giám-sát-vòng-lặp-polling-state-machine>4.1 Quy trình quét giám sát vòng lặp (Polling State Machine)<a href=#41-quy-trình-quét-giám-sát-vòng-lặp-polling-state-machine class=hash-link aria-label="Direct link to 4.1 Quy trình quét giám sát vòng lặp (Polling State Machine)" title="Direct link to 4.1 Quy trình quét giám sát vòng lặp (Polling State Machine)" translate=no>​</a></h3>
<p>Khi lập trình truyền thông RS-485, kỹ sư nên tổ chức vòng quét theo chu kỳ để tối ưu băng thông:</p>
<!-- -->
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=42-đoạn-code-giải-mã-sự-cố-trên-plc-structured-text--ladder-logic>4.2 Đoạn code giải mã sự cố trên PLC (Structured Text / Ladder Logic)<a href=#42-đoạn-code-giải-mã-sự-cố-trên-plc-structured-text--ladder-logic class=hash-link aria-label="Direct link to 4.2 Đoạn code giải mã sự cố trên PLC (Structured Text / Ladder Logic)" title="Direct link to 4.2 Đoạn code giải mã sự cố trên PLC (Structured Text / Ladder Logic)" translate=no>​</a></h3>
<p>Giả sử dữ liệu đọc từ thanh ghi Modbus <code>40008</code> được lưu vào ô nhớ <strong><code>D200</code></strong> của PLC:</p>
<div class="language-pascal codeBlockContainer_ZGJx theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_kX1v><pre tabindex=0 class="prism-code language-pascal codeBlock_TAPP thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_AdAo><div class=token-line style=color:#393A34><span class="token plain">// Ví dụ giải mã lỗi biến tần Mitsubishi bằng Structured Text (ST)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">CASE D200 OF</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#00: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "Bình thường (Normal)";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := FALSE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#10: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.OC1: Quá dòng khi tăng tốc";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#11: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.OC2: Quá dòng tốc độ ổn định";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#12: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.OC3: Quá dòng khi giảm tốc";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#20, 16#21, 16#22: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.OV1-OV3: Quá áp Bus DC";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#30: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.THT: Quá tải biến tần";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#31: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.THM: Quá tải động cơ";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#51: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.UVT: Sụt áp nguồn ngõ vào";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#80: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.GF: Chạm chập đất ngõ ra";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    16#81: </span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.LF: Mất pha động cơ";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    ELSE</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        sFaultName := "E.Unknown: Lỗi chưa xác định";</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">        bInverterTrip := TRUE;</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">END_CASE;</span><br/></div></code></pre></div></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=5-chẩn-đoán-các-lỗi-truyền-thông-thường-gặp-epue-eser>5. Chẩn đoán các lỗi truyền thông thường gặp (<code>E.PUE</code>, <code>E.SER</code>)<a href=#5-chẩn-đoán-các-lỗi-truyền-thông-thường-gặp-epue-eser class=hash-link aria-label="Direct link to 5-chẩn-đoán-các-lỗi-truyền-thông-thường-gặp-epue-eser" title="Direct link to 5-chẩn-đoán-các-lỗi-truyền-thông-thường-gặp-epue-eser" translate=no>​</a></h2>
<p>Trong quá trình điều khiển và giám sát qua cổng RS-485, bản thân khối truyền thông của biến tần cũng có thể báo các lỗi đặc thù:</p>
<ol>
<li class=""><strong>Lỗi <code>E.PUE</code> (PU Disconnection):</strong>
<ul>
<li class=""><em>Nguyên nhân:</em> Giắc cắm mạng RJ45 bị lỏng chân tiếp xúc, đứt ngầm dây tín hiệu hoặc mất liên lạc quá thời gian cài đặt trong <code>Pr.122</code>.</li>
<li class=""><em>Khắc phục:</em> Bấm lại đầu hạt mạng RJ45, kiểm tra dây và tạm thời đặt <code>Pr.122 = 9999</code> để biến tần không ngắt do timeout.</li>
</ul>
</li>
<li class=""><strong>Lỗi <code>E.SER</code> (Communication Fault):</strong>
<ul>
<li class=""><em>Nguyên nhân:</em> Sai cấu hình Baudrate, Parity giữa PLC và biến tần, hoặc do nhiễu điện từ mạnh từ cáp động lực chạy song song với cáp tín hiệu.</li>
<li class=""><em>Khắc phục:</em> Lắp <strong>điện trở đầu cuối 110 Ω ~ 120 Ω</strong> (1/2W) giữa chân <code>RDA</code> và <code>RDB</code> ở thiết bị cuối cùng của đường truyền; dùng cáp chống nhiễu xoắn đôi có vỏ kim bọc tiếp địa.</li>
</ul>
</li>
</ol>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=6-tổng-kết>6. Tổng kết<a href=#6-tổng-kết class=hash-link aria-label="Direct link to 6. Tổng kết" title="Direct link to 6. Tổng kết" translate=no>​</a></h2>
<p>Việc kết hợp <strong>giám sát trạng thái qua tiếp điểm cứng (để ngắt khẩn cấp)</strong> và <strong>đọc mã lỗi qua truyền thông Modbus RTU / Dedicated Protocol (để lưu trữ và chẩn đoán)</strong> là giải pháp tiêu chuẩn trong các nhà máy thông minh hiện đại:</p>
<ul>
<li class="">Giúp kỹ sư bảo trì xác định chính xác vị trí lỗi trong vòng vài giây mà không cần phải mở tủ điện xem bàn phím.</li>
<li class="">Lưu lại thời điểm xảy ra sự cố cùng các thông số điện áp, dòng điện thực tế phục vụ phân tích tìm nguyên nhân gốc rễ (Root Cause Analysis).</li>
</ul></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-tags-row"><div class=col><b>Tags:</b><ul class="tags_q74f padding--none margin-left--sm"><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/mitsubishi>mitsubishi</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/error-inverter>error-inverter</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/rs-485>rs485</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/modbus>modbus</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/scada>scada</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/plc>plc</a></ul></div></div><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col noPrint_HJkF"><a href=https://github.com/2naq/shareme/tree/main/apps/docs/docs/inverter/mitsubishi/giam-sat-error.mdx target=_blank rel="noopener noreferrer" class=theme-edit-this-page><svg fill=currentColor height=20 width=20 viewBox="0 0 40 40" class=iconEdit_UohW aria-hidden=true><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"/></g></svg>Edit this page</a></div><div class="col lastUpdated_g62E"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href=/shareme/inverter/mitsubishi/e720-mitsubishi><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>E720</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/shareme/inverter/mitsubishi/bang-tra-ma-loi-mitsubishi><div class=pagination-nav__sublabel>Next</div><div class=pagination-nav__label>Bảng tra cứu mã lỗi</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_TN1Q thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#1-giám-sát--tra-cứu-lịch-sử-lỗi-trực-tiếp-trên-bàn-phím-pu class="table-of-contents__link toc-highlight">1. Giám sát & Tra cứu lịch sử lỗi trực tiếp trên bàn phím (PU)</a><ul><li><a href=#11-xem-lại-8-lỗi-gần-nhất-trong-lịch-sử-fault-history class="table-of-contents__link toc-highlight">1.1 Xem lại 8 lỗi gần nhất trong lịch sử (Fault History)</a><li><a href=#12-đọc-thông-số-vận-hành-tại-thời-điểm-xảy-ra-sự-cố-snapshot-data class="table-of-contents__link toc-highlight">1.2 Đọc thông số vận hành tại thời điểm xảy ra sự cố (Snapshot Data)</a><li><a href=#13-cách-xóa-lịch-sử-lỗi-trên-bàn-phím-clear-fault-history class="table-of-contents__link toc-highlight">1.3 Cách xóa lịch sử lỗi trên bàn phím (Clear Fault History)</a></ul><li><a href=#2-giám-sát-lỗi-bằng-tiếp-điểm-cứng-relay-io class="table-of-contents__link toc-highlight">2. Giám sát lỗi bằng Tiếp điểm cứng (Relay I/O)</a><li><a href=#3-giám-sát-lỗi-chuyên-sâu-qua-truyền-thông-rs-485 class="table-of-contents__link toc-highlight">3. Giám sát lỗi chuyên sâu qua Truyền thông RS-485</a><ul><li><a href=#31-cấu-hình-cổng-kết-nối--tham-số-truyền-thông class="table-of-contents__link toc-highlight">3.1 Cấu hình cổng kết nối & Tham số truyền thông</a><li><a href=#32-giám-sát-lỗi-qua-giao-thức-modbus-rtu class="table-of-contents__link toc-highlight">3.2 Giám sát lỗi qua giao thức Modbus RTU</a><ul><li><a href=#bảng-thanh-ghi-modbus-giám-sát-trạng-thái-và-mã-lỗi class="table-of-contents__link toc-highlight">Bảng thanh ghi Modbus giám sát trạng thái và mã lỗi:</a><li><a href=#cấu-trúc-các-bit-trong-thanh-ghi-trạng-thái-40003-0002h class="table-of-contents__link toc-highlight">Cấu trúc các Bit trong thanh ghi trạng thái <code>40003</code> (<code>0002H</code>):</a></ul><li><a href=#33-bảng-giải-mã-giá-trị-hex-sang-tên-mã-lỗi-biến-tần-mitsubishi class="table-of-contents__link toc-highlight">3.3 Bảng giải mã giá trị Hex sang tên mã lỗi biến tần Mitsubishi</a><li><a href=#34-giám-sát-lỗi-qua-giao-thức-riêng-của-mitsubishi-dedicated-inverter-protocol class="table-of-contents__link toc-highlight">3.4 Giám sát lỗi qua Giao thức riêng của Mitsubishi (Dedicated Inverter Protocol)</a></ul><li><a href=#4-ví-dụ-lập-trình-thực-tế-trên-plc--thiết-kế-giao-diện-hmi class="table-of-contents__link toc-highlight">4. Ví dụ lập trình thực tế trên PLC & Thiết kế giao diện HMI</a><ul><li><a href=#41-quy-trình-quét-giám-sát-vòng-lặp-polling-state-machine class="table-of-contents__link toc-highlight">4.1 Quy trình quét giám sát vòng lặp (Polling State Machine)</a><li><a href=#42-đoạn-code-giải-mã-sự-cố-trên-plc-structured-text--ladder-logic class="table-of-contents__link toc-highlight">4.2 Đoạn code giải mã sự cố trên PLC (Structured Text / Ladder Logic)</a></ul><li><a href=#5-chẩn-đoán-các-lỗi-truyền-thông-thường-gặp-epue-eser class="table-of-contents__link toc-highlight">5. Chẩn đoán các lỗi truyền thông thường gặp (<code>E.PUE</code>, <code>E.SER</code>)</a><li><a href=#6-tổng-kết class="table-of-contents__link toc-highlight">6. Tổng kết</a></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Share docs</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/plc/intro>PLC</a><li class=footer__item><a class=footer__link-item href=/shareme/inverter/intro>Invertor</a><li class=footer__item><a class=footer__link-item href=/shareme/other/intro>Other</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Blog</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/blog>All blog</a><li class=footer__item><a class=footer__link-item href=/shareme/blog/authors>Authors</a></ul></div></div><div class="footer__bottom text--center"><div class=footer__copyright>Built by anTng. TRUONG SA, HOANG SA BELONG TO VIETNAM.</div></div></div></footer></div></body>