<!doctype html><html lang=en dir=ltr class="docs-wrapper plugin-docs plugin-id-inverter docs-version-current docs-doc-page docs-doc-id-mitsubishi/truyen-thong-fx3u-bien-tan" data-has-hydrated=false><head><meta charset=UTF-8><meta name=generator content="Docusaurus v3.10.2"><title data-rh=true>Truyền thông PLC FX3U với Biến tần Mitsubishi qua Board FX3U-485-BD (Computer Link) | Automation Notes</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"/><meta data-rh=true name=twitter:card content=summary_large_image /><meta data-rh=true property=og:url content=https://2naq.github.io/shareme/inverter/mitsubishi/truyen-thong-fx3u-bien-tan /><meta data-rh=true property=og:locale content=en /><meta data-rh=true name=docusaurus_locale content=en /><meta data-rh=true name=docsearch:language content=en /><meta data-rh=true name=docusaurus_version content=current /><meta data-rh=true name=docusaurus_tag content=docs-inverter-current /><meta data-rh=true name=docsearch:version content=current /><meta data-rh=true name=docsearch:docusaurus_tag content=docs-inverter-current /><meta data-rh=true property=og:title content="Truyền thông PLC FX3U với Biến tần Mitsubishi qua Board FX3U-485-BD (Computer Link) | Automation Notes"/><meta data-rh=true name=description content="Trong các hệ thống điều khiển tự động sử dụng thiết bị của Mitsubishi Electric, giải pháp kết nối giữa PLC FX3U và các dòng Biến tần Mitsubishi (FR-A720, FR-A700, FR-E720, FR-E700, FR-D700, FR-A800, FR-F800) thông qua board mở rộng FX3U-485-BD là giải pháp cực kỳ phổ biến, tiết kiệm chi phí dây dẫn I/O và cho phép điều khiển, giám sát toàn diện từ xa."/><meta data-rh=true property=og:description content="Trong các hệ thống điều khiển tự động sử dụng thiết bị của Mitsubishi Electric, giải pháp kết nối giữa PLC FX3U và các dòng Biến tần Mitsubishi (FR-A720, FR-A700, FR-E720, FR-E700, FR-D700, FR-A800, FR-F800) thông qua board mở rộng FX3U-485-BD là giải pháp cực kỳ phổ biến, tiết kiệm chi phí dây dẫn I/O và cho phép điều khiển, giám sát toàn diện từ xa."/><link data-rh=true rel=icon href=/shareme/favicon.ico /><link data-rh=true rel=canonical href=https://2naq.github.io/shareme/inverter/mitsubishi/truyen-thong-fx3u-bien-tan /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/inverter/mitsubishi/truyen-thong-fx3u-bien-tan hreflang=en /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/inverter/mitsubishi/truyen-thong-fx3u-bien-tan hreflang=x-default /><link data-rh=true rel=preconnect href=https://EN380UNNOE-dsn.algolia.net crossorigin=anonymous /><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://2naq.github.io/shareme/inverter/category/mitsubishi","name":"Mitsubishi","position":1},{"@type":"ListItem","item":"https://2naq.github.io/shareme/inverter/mitsubishi/truyen-thong-fx3u-bien-tan","name":"Truyền thông FX3U & Biến tần (485-BD)","position":2}]}</script><link rel=alternate type=application/rss+xml href=/shareme/blog/rss.xml title="Automation Notes RSS Feed"><link rel=alternate type=application/atom+xml href=/shareme/blog/atom.xml title="Automation Notes Atom Feed"><link rel=search type=application/opensearchdescription+xml title="Automation Notes" href=/shareme/opensearch.xml><script>!function(){try{let e=new URLSearchParams(window.location.search).get("pwa")||localStorage.getItem("pwa-preference")||"all",t="/shareme/manifest-all.json";"docs"===e?(t="/shareme/manifest-docs.json",localStorage.setItem("pwa-preference","docs")):(t="/shareme/manifest-all.json",localStorage.setItem("pwa-preference","all"));let n=document.getElementById("pwa-manifest");n||((n=document.createElement("link")).rel="manifest",n.id="pwa-manifest",document.head.appendChild(n)),n.href=t}catch(e){console.error("Failed to set manifest",e)}"serviceWorker"in navigator&&window.addEventListener("load",function(){navigator.serviceWorker.register("/shareme/sw.js",{scope:"/shareme/"}).then(function(e){console.log("Docs SW registered:",e.scope),document.addEventListener("visibilitychange",function(){"visible"===document.visibilityState&&e.update()});let t=!1;navigator.serviceWorker.addEventListener("controllerchange",function(){t||(t=!0,window.location.reload())})}).catch(function(e){console.error("Docs SW registration failed:",e)})}),window.addEventListener("beforeinstallprompt",e=>{e.preventDefault(),window.deferredPrompt=e,window.dispatchEvent(new CustomEvent("pwa-install-prompt-ready"))})}()</script><link rel=stylesheet href=/shareme/assets/css/styles.2a472fab.css /><script src=/shareme/assets/js/runtime~main.618db93a.js defer></script><script src=/shareme/assets/js/main.ceb015d8.js defer></script></head><body><svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme-1c5")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||(window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")),document.documentElement.setAttribute("data-theme-choice",t||"system")}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id=__docusaurus><link rel=preload as=image href=/shareme/favicon.svg /><div role=region aria-label="Skip to main content"><a class=skipToContent_G6ar href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/shareme/><div class=navbar__logo><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--light_DIHH"/><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--dark_Bv2M"/></div><b class="navbar__title text--truncate">Automation Notes</b></a><a class="navbar__item navbar__link" href=/shareme/plc/intro>PLC</a><a aria-current=page class="navbar__item navbar__link navbar__link--active" href=/shareme/inverter/intro>Inverter</a><a class="navbar__item navbar__link" href=/shareme/other/intro>Other</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class=navbarSearchContainer_bmvg><button type=button class="DocSearch DocSearch-Button" aria-label="Search (Meta+k)" aria-keyshortcuts=Meta+k><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 24 24" aria-hidden=true><circle cx=11 cy=11 r=8 stroke=currentColor fill=none stroke-width=1.4 /><path d="m21 21-4.3-4.3" stroke=currentColor fill=none stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div><a href=/shareme/tools/ target=_self rel="noopener noreferrer" class="navbar__item navbar__link">Tool<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><a class="navbar__item navbar__link" href=/shareme/blog>Blog</a><a class="navbar__item navbar__link" href=/shareme/about>About Me</a><div class="toggle_OLSw colorModeToggle_Hg9V"><button class="clean-btn toggleButton_wYmb toggleButtonDisabled_vaDU" type=button disabled title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ lightToggleIcon_Sxwe"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ darkToggleIcon_Yem1"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ systemToggleIcon_txm5"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_UyTV"><div class=docsWrapper_XLvK><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_z1FD" type=button></button><div class=docRoot_HciC><aside class="theme-doc-sidebar-container docSidebarContainer_e5ai"><div class=sidebarViewport_N8x0><div class=sidebar_vJCc><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_qiME"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/shareme/inverter/intro><span class=linkLabel_PuAu>Kho tài liệu cho biến tần</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist menu__link--active" href=/shareme/inverter/category/mitsubishi><span class=categoryLinkLabel_Oe72>Mitsubishi</span></a><button aria-label="Collapse sidebar category 'Mitsubishi'" aria-expanded=true type=button class="clean-btn menu__caret"></button></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/mitsubishi/e720-mitsubishi><span class=linkLabel_PuAu>E720</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/mitsubishi/giam-sat-error><span class=linkLabel_PuAu>Giám sát lỗi biến tần Mitsubishi</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/mitsubishi/bang-tra-ma-loi-mitsubishi><span class=linkLabel_PuAu>Bảng tra cứu mã lỗi</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/shareme/inverter/mitsubishi/truyen-thong-fx3u-bien-tan><span class=linkLabel_PuAu>Truyền thông FX3U & Biến tần (485-BD)</span></a></ul><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/inverter/category/omron><span class=categoryLinkLabel_Oe72>OMRON</span></a><button aria-label="Expand sidebar category 'OMRON'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/inverter/category/wecon><span class=categoryLinkLabel_Oe72>WECON</span></a><button aria-label="Expand sidebar category 'WECON'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div></ul></nav></div></div></aside><main class=docMainContainer_namt><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_YAwJ"><div class=docItemContainer_Rv5Z><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_zCmv" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Home page" class=breadcrumbs__link href=/shareme/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_JFrk><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><a class=breadcrumbs__link href=/shareme/inverter/category/mitsubishi><span>Mitsubishi</span></a><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>Truyền thông FX3U & Biến tần (485-BD)</span></ul></nav><div class="tocCollapsible_O_Qc theme-doc-toc-mobile tocMobile_tjDr"><button type=button class="clean-btn tocCollapsibleButton_htYj">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Truyền thông PLC FX3U với Biến tần Mitsubishi qua Board FX3U-485-BD (Computer Link)</h1></header><p>Trong các hệ thống điều khiển tự động sử dụng thiết bị của <strong>Mitsubishi Electric</strong>, giải pháp kết nối giữa <strong>PLC FX3U</strong> và các dòng <strong>Biến tần Mitsubishi (FR-A720, FR-A700, FR-E720, FR-E700, FR-D700, FR-A800, FR-F800)</strong> thông qua board mở rộng <strong><code>FX3U-485-BD</code></strong> là giải pháp cực kỳ phổ biến, tiết kiệm chi phí dây dẫn I/O và cho phép điều khiển, giám sát toàn diện từ xa.</p>
<p>Bài viết này hướng dẫn chi tiết từ <strong>Sơ đồ đấu nối dây</strong>, <strong>Cài đặt tham số biến tần</strong>, <strong>Tập lệnh chuyên dụng <code>IVxx</code> trên FX3U</strong>, cùng <strong>Bảng tổng hợp toàn bộ thanh ghi & mã chỉ thị lệnh (Instruction Codes)</strong> của biến tần Mitsubishi.</p>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=1-tổng-quan-phương-thức-computer-link-inverter-protocol>1. Tổng quan phương thức Computer Link (Inverter Protocol)<a href=#1-tổng-quan-phương-thức-computer-link-inverter-protocol class=hash-link aria-label="Direct link to 1. Tổng quan phương thức Computer Link (Inverter Protocol)" title="Direct link to 1. Tổng quan phương thức Computer Link (Inverter Protocol)" translate=no>​</a></h2>
<p>Giao thức <strong>Computer Link</strong> (còn gọi là <strong>Mitsubishi Inverter Dedicated Protocol</strong>) là giao thức truyền thông chuỗi ký tự ASCII được Mitsubishi tích hợp sẵn trong vi xử lý của biến tần và PLC:</p>
<ul>
<li class=""><strong>Không cần lập trình tính Checksum CRC phức tạp:</strong> PLC FX3U hỗ trợ sẵn tập lệnh chuyên dụng biến tần họ <strong><code>IVxx</code></strong> (<code>IVCK</code>, <code>IVDR</code>, <code>IVRD</code>, <code>IVWR</code>, <code>IVBWR</code>). Người lập trình chỉ cần gọi hàm, PLC sẽ tự động đóng gói khung truyền chuẩn Format 4 (gồm ký tự điều khiển <code>ENQ</code>, địa chỉ trạm, mã lệnh, dữ liệu, tổng kiểm tra Sumcheck và kết thúc <code>CR/LF</code>).</li>
<li class=""><strong>Hỗ trợ tối đa:</strong> 1 mạng RS-485 có thể kết nối tối đa <strong>8 biến tần</strong> (Trạm số 0 đến 7) khi dùng tập lệnh <code>IVxx</code> hoặc lên đến <strong>32 biến tần</strong> khi dùng lệnh truyền thông tự do <code>RS</code>.</li>
</ul>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=2-sơ-đồ-đấu-nối-phần-cứng-fx3u-485-bd-sang-cổng-rj45-biến-tần>2. Sơ đồ đấu nối phần cứng (FX3U-485-BD sang Cổng RJ45 Biến tần)<a href=#2-sơ-đồ-đấu-nối-phần-cứng-fx3u-485-bd-sang-cổng-rj45-biến-tần class=hash-link aria-label="Direct link to 2. Sơ đồ đấu nối phần cứng (FX3U-485-BD sang Cổng RJ45 Biến tần)" title="Direct link to 2. Sơ đồ đấu nối phần cứng (FX3U-485-BD sang Cổng RJ45 Biến tần)" translate=no>​</a></h2>
<p>Board <strong><code>FX3U-485-BD</code></strong> được gắn trực tiếp vào khe cắm mở rộng (Communication Port 1) ở mặt trước của PLC FX3U.</p>
<p>Cổng kết nối trên biến tần Mitsubishi là cổng mạng chuẩn <strong>RJ45</strong> (8 chân).</p>
<div class="language-text codeBlockContainer_ZGJx theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_kX1v><pre tabindex=0 class="prism-code language-text codeBlock_TAPP thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_AdAo><div class=token-line style=color:#393A34><span class="token plain">   PLC FX3U + FX3U-485-BD                        Biến tần Mitsubishi (Cổng RJ45)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  +----------------------+                      +------------------------------+</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |                      |                      |                              |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |       RDA  (Rx+) ----+----------------------+---- Chân 3 (SDA: TX+)        |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |                      |       \              |                              |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |       SDA  (Tx+) ----+--------+             |                              |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |                      |         \            |                              |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |       RDB  (Rx-) ----+----------+-----------+---- Chân 4 (SDB: TX-)        |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |                      |           \          |                              |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |       SDB  (Tx-) ----+------------+---------+---- Chân 5 (RDA: RX+)        |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |                      |                      |                              |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |                      |                      +---- Chân 6 (RDB: RX-)        |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |                      |                      |                              |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |        SG  (GND) ----+----------------------+---- Chân 1 / 8 (SG: Ground)  |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  +----------------------+                      +------------------------------+</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">         |            |                                |            |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">         +--[110Ω]----+ (Điện trở đầu cuối)            +--[110Ω]----+ (Tại biến tần cuối)</span><br/></div></code></pre></div></div>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=bảng-đấu-dây-chi-tiết-2-dây-half-duplex>Bảng đấu dây chi tiết 2 dây Half-Duplex:<a href=#bảng-đấu-dây-chi-tiết-2-dây-half-duplex class=hash-link aria-label="Direct link to Bảng đấu dây chi tiết 2 dây Half-Duplex:" title="Direct link to Bảng đấu dây chi tiết 2 dây Half-Duplex:" translate=no>​</a></h3>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Chân trên Board FX3U-485-BD<th style=text-align:center>Chân trên Cổng RJ45 Biến tần<th style=text-align:center>Tên tín hiệu<th>Ghi chú đấu nối<tbody><tr><td style=text-align:center><strong><code>RDA</code></strong> nối chập <strong><code>SDA</code></strong><td style=text-align:center><strong>Chân 3 (SDA)</strong> nối chập <strong>Chân 5 (RDA)</strong><td style=text-align:center><strong>DATA+ (A)</strong><td>Cặp dây dương truyền/nhận dữ liệu<tr><td style=text-align:center><strong><code>RDB</code></strong> nối chập <strong><code>SDB</code></strong><td style=text-align:center><strong>Chân 4 (SDB)</strong> nối chập <strong>Chân 6 (RDB)</strong><td style=text-align:center><strong>DATA- (B)</strong><td>Cặp dây âm truyền/nhận dữ liệu<tr><td style=text-align:center><strong><code>SG</code></strong><td style=text-align:center><strong>Chân 1</strong> hoặc <strong>Chân 8 (SG)</strong><td style=text-align:center><strong>Signal Ground</strong><td>Nối dây mass chung tín hiệu chống trượt áp<tr><td style=text-align:center>Cầu đấu điện trở cuối<td style=text-align:center>Chân <strong>RDA</strong> và <strong>RDB</strong><td style=text-align:center><strong>Terminator Resistor</strong><td>Gạt công tắc hoặc mắc điện trở <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>110</mn><mtext> </mtext><mi mathvariant=normal>Ω</mi><mo>∼</mo><mn>120</mn><mtext> </mtext><mi mathvariant=normal>Ω</mi></mrow><annotation encoding=application/x-tex>110\,\Omega \sim 120\,\Omega</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>110</span><span class=mspace style=margin-right:0.1667em></span><span class=mord>Ω</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>120</span><span class=mspace style=margin-right:0.1667em></span><span class=mord>Ω</span></span></span></span> ở 2 điểm xa nhất của đường truyền</table></div>
<div class="theme-admonition theme-admonition-warning admonition_IZjC alert alert--warning"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 16 16"><path fill-rule=evenodd d="M8.893 1.5c-.183-.31-.52-.5-.887-.5s-.703.19-.886.5L.138 13.499a.98.98 0 0 0 0 1.001c.193.31.53.501.886.501h13.964c.367 0 .704-.19.877-.5a1.03 1.03 0 0 0 .01-1.002L8.893 1.5zm.133 11.497H6.987v-2.003h2.039v2.003zm0-3.004H6.987V5.987h2.039v4.006z"/></svg></span>Quy tắc chống nhiễu bắt buộc</div><div class=admonitionContent_bl22><ul>
<li class="">Dùng dây cáp xoắn đôi chống nhiễu (Shielded Twisted Pair - STP).</li>
<li class="">Nối lớp lưới bạc chống nhiễu của cáp về tiếp địa tủ điện (PE). Tuyệt đối <strong>không</strong> kéo cáp truyền thông đi chung máng dây với cáp động lực ngõ ra động cơ <code>U, V, W</code>.</li>
</ul></div></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=3-cài-đặt-tham-số-truyền-thông-trên-biến-tần-mitsubishi>3. Cài đặt tham số truyền thông trên Biến tần Mitsubishi<a href=#3-cài-đặt-tham-số-truyền-thông-trên-biến-tần-mitsubishi class=hash-link aria-label="Direct link to 3. Cài đặt tham số truyền thông trên Biến tần Mitsubishi" title="Direct link to 3. Cài đặt tham số truyền thông trên Biến tần Mitsubishi" translate=no>​</a></h2>
<p>Trước khi truyền thông, cần dùng bàn phím biến tần để thiết lập các tham số sau:</p>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Tham số<th>Tên cài đặt<th style=text-align:center>Giá trị cài đặt<th>Ý nghĩa kỹ thuật<tbody><tr><td style=text-align:center><strong><code>Pr.79</code></strong><td>Operation Mode Selection<td style=text-align:center><strong><code>0</code></strong><td>Chế độ chuyển đổi tự do giữa External và Network (hoặc chọn <code>2</code> nếu chỉ chạy mạng)<tr><td style=text-align:center><strong><code>Pr.117</code></strong><td>Communication Station Number<td style=text-align:center><strong><code>0</code></strong> (0 ~ 31)<td>Địa chỉ trạm của biến tần (Trạm biến tần đầu tiên cài <code>0</code>, trạm kế tiếp cài <code>1</code>, <code>2</code>...)<tr><td style=text-align:center><strong><code>Pr.118</code></strong><td>Communication Speed (Baudrate)<td style=text-align:center><strong><code>192</code></strong><td>Tốc độ truyền <code>19200 bps</code> (Nếu cài <code>96</code> là 9600 bps)<tr><td style=text-align:center><strong><code>Pr.119</code></strong><td>Stop Bit Length / Data Length<td style=text-align:center><strong><code>0</code></strong><td>8 bit dữ liệu, 2 Stop bit (hoặc chọn <code>10</code> cho 8-bit, 1 stop bit)<tr><td style=text-align:center><strong><code>Pr.120</code></strong><td>Parity Check Selection<td style=text-align:center><strong><code>2</code></strong><td>Kiểm tra chẵn (Even Parity)<tr><td style=text-align:center><strong><code>Pr.121</code></strong><td>Number of Communication Retries<td style=text-align:center><strong><code>10</code></strong><td>Số lần thử truyền lại trước khi báo lỗi truyền thông<tr><td style=text-align:center><strong><code>Pr.122</code></strong><td>Communication Check Time Interval<td style=text-align:center><strong><code>9999</code></strong><td><strong>Tắt chế độ trip mất truyền thông</strong> khi đang thử nghiệm (đặt <code>1.0s</code> khi vận hành thực tế)<tr><td style=text-align:center><strong><code>Pr.123</code></strong><td>Waiting Time Setting<td style=text-align:center><strong><code>9999</code></strong><td>Đặt theo thời gian gửi của PLC (hoặc đặt <code>10</code> tương đương 10ms)<tr><td style=text-align:center><strong><code>Pr.124</code></strong><td>CR/LF Selection<td style=text-align:center><strong><code>1</code></strong><td>Bật mã kết thúc có cả ký tự <code>CR</code> và <code>LF</code><tr><td style=text-align:center><strong><code>Pr.340</code></strong><td>Communication Startup Mode<td style=text-align:center><strong><code>1</code></strong><td><strong>Rất quan trọng:</strong> Biến tần tự động khởi động ở chế độ Network khi vừa cấp nguồn<tr><td style=text-align:center><strong><code>Pr.549</code></strong><td>Protocol Selection<td style=text-align:center><strong><code>0</code></strong><td><strong><code>0 = Mitsubishi Dedicated Inverter Protocol (Computer Link)</code></strong>; <code>1 = Modbus RTU</code></table></div>
<div class="theme-admonition theme-admonition-tip admonition_IZjC alert alert--success"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 12 16"><path fill-rule=evenodd d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"/></svg></span>Lưu ý sau khi cài đặt</div><div class=admonitionContent_bl22><p>Sau khi thay đổi các tham số <code>Pr.117 ~ Pr.124</code>, <code>Pr.340</code> và <code>Pr.549</code>, <strong>bắt buộc phải ngắt nguồn biến tần (tắt cầu dao/aptomat), chờ đèn hiển thị tắt hẳn rồi bật nguồn lại</strong> thì các tham số truyền thông mới có hiệu lực!</div></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=4-tập-lệnh-chuyên-dụng-điều-khiển-biến-tần-trên-plc-fx3u-ivxx---fnc-270--fnc-275>4. Tập lệnh chuyên dụng điều khiển Biến tần trên PLC FX3U (<code>IVxx</code> - FNC 270 ~ FNC 275)<a href=#4-tập-lệnh-chuyên-dụng-điều-khiển-biến-tần-trên-plc-fx3u-ivxx---fnc-270--fnc-275 class=hash-link aria-label="Direct link to 4-tập-lệnh-chuyên-dụng-điều-khiển-biến-tần-trên-plc-fx3u-ivxx---fnc-270--fnc-275" title="Direct link to 4-tập-lệnh-chuyên-dụng-điều-khiển-biến-tần-trên-plc-fx3u-ivxx---fnc-270--fnc-275" translate=no>​</a></h2>
<p>Họ PLC Mitsubishi FX3U (và FX3UC, FX3G) cung cấp 6 tập lệnh chuyên dụng bắt đầu từ mã hàm <strong>FNC 270 đến FNC 275</strong> dành riêng cho việc giao tiếp với biến tần Mitsubishi qua mạng RS-485.</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=quy-tắc-chung-về-cấu-trúc-đối-số-của-họ-lệnh-ivxx>Quy tắc chung về cấu trúc đối số của họ lệnh <code>IVxx</code>:<a href=#quy-tắc-chung-về-cấu-trúc-đối-số-của-họ-lệnh-ivxx class=hash-link aria-label="Direct link to quy-tắc-chung-về-cấu-trúc-đối-số-của-họ-lệnh-ivxx" title="Direct link to quy-tắc-chung-về-cấu-trúc-đối-số-của-họ-lệnh-ivxx" translate=no>​</a></h4>
<p>Tất cả các lệnh họ <code>IVxx</code> đều tuân thủ cấu trúc đối số chuẩn xác theo tài liệu kỹ thuật của hãng Mitsubishi:</p>
<ul>
<li class=""><strong>Đối số thứ 1 (<code>S1</code>)</strong>: <strong>LUÔN LUÔN LÀ SỐ TRẠM BIẾN TẦN (Station Number: <code>K0 ~ K31</code>)</strong>.</li>
<li class=""><strong>Đối số thứ 2 (<code>S2</code>)</strong>: <strong>MÃ CHỈ THỊ LỆNH (Instruction Code)</strong> hoặc <strong>SỐ THAM SỐ CẦN TRUY CẬP (<code>Pr.</code>)</strong>.</li>
<li class=""><strong>Đối số thứ 3 (<code>S3</code> hoặc <code>D</code>)</strong>: <strong>DỮ LIỆU ĐIỀU KHIỂN (Set Value / Command Data)</strong> hoặc <strong>Ô NHỚ LƯU DỮ LIỆU ĐỌC VỀ (Destination Device <code>D...</code>)</strong>.</li>
<li class=""><strong>Đối số thứ 4 (<code>n</code> hoặc <code>ch</code>)</strong>: Chỉ định kênh giao tiếp (<code>K1</code>: Kênh 1 - Board <code>FX3U-485-BD</code>; <code>K2</code>: Kênh 2 - Adapter <code>FX3U-485ADP-MB</code>). Nếu không khai báo, mặc định PLC hiểu là Kênh 1 (<code>K1</code>).</li>
</ul>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Mã hàm (FNC)<th style=text-align:center>Tên lệnh<th>Cú pháp chuẩn (GX Works2)<th>Chi tiết đối số theo tài liệu hãng<th>Chức năng chi tiết<tbody><tr><td style=text-align:center><strong>FNC 270</strong><td style=text-align:center><strong><code>IVCK</code></strong><td><code>IVCK  S1  S2  D  [n]</code><td>• <strong><code>S1</code></strong>: Số trạm biến tần (<code>K0 ~ K31</code>)<br/>• <strong><code>S2</code></strong>: Mã chỉ thị kiểm tra (Monitor Code: <code>H00</code>, <code>H01</code>, <code>H02</code>, <code>H7B</code>...)<br/>• <strong><code>D</code></strong>: Thiết bị đích lưu dữ liệu đọc về (Ví dụ <code>D200</code>)<br/>• <strong><code>n</code></strong>: Số kênh truyền thông (<code>K1</code> = Ch1 / 485-BD, <code>K2</code> = Ch2 / 485ADP)<td><strong>Inverter Status Check</strong>: Đọc kiểm tra trạng thái hoạt động, tần số thực tế, dòng điện, điện áp hoặc đọc mã lỗi hiện tại của biến tần.<tr><td style=text-align:center><strong>FNC 271</strong><td style=text-align:center><strong><code>IVDR</code></strong><td><code>IVDR  S1  S2  S3  [n]</code><td>• <strong><code>S1</code></strong>: Số trạm biến tần (<code>K0 ~ K31</code>)<br/>• <strong><code>S2</code></strong>: Mã lệnh điều khiển (<code>HFA</code> = Chạy/Dừng; <code>HED</code> = Tần số RAM; <code>HEE</code> = Tần số EEPROM; <code>HFD</code> = Xóa lỗi)<br/>• <strong><code>S3</code></strong>: Dữ liệu điều khiển (Ví dụ <code>H0002</code> = Chạy thuận, <code>H0000</code> = Dừng, <code>K5000</code> = 50.00 Hz)<br/>• <strong><code>n</code></strong>: Số kênh truyền thông (<code>K1</code> hoặc <code>K2</code>)<td><strong>Inverter Drive</strong>: Phát lệnh điều khiển vận hành biến tần (Chạy thuận, Chạy ngược, Dừng khẩn cấp, cài đặt tần số hoặc Reset xóa lỗi).<tr><td style=text-align:center><strong>FNC 272</strong><td style=text-align:center><strong><code>IVRD</code></strong><td><code>IVRD  S1  S2  D  [n]</code><td>• <strong><code>S1</code></strong>: Số trạm biến tần (<code>K0 ~ K31</code>)<br/>• <strong><code>S2</code></strong>: Số thứ tự tham số cần đọc (<code>K0 ~ K999</code>, ví dụ <code>K7</code> = Pr.7, <code>K8</code> = Pr.8)<br/>• <strong><code>D</code></strong>: Thiết bị đích lưu giá trị tham số đọc về (Ví dụ <code>D100</code>)<br/>• <strong><code>n</code></strong>: Số kênh truyền thông (<code>K1</code> hoặc <code>K2</code>)<td><strong>Inverter Parameter Read</strong>: Đọc giá trị cài đặt của bất kỳ tham số <code>Pr.</code> nào từ biến tần về lưu vào thanh ghi PLC.<tr><td style=text-align:center><strong>FNC 273</strong><td style=text-align:center><strong><code>IVWR</code></strong><td><code>IVWR  S1  S2  S3  [n]</code><td>• <strong><code>S1</code></strong>: Số trạm biến tần (<code>K0 ~ K31</code>)<br/>• <strong><code>S2</code></strong>: Số thứ tự tham số cần ghi (<code>K0 ~ K999</code>, ví dụ <code>K7</code> = Pr.7, <code>K8</code> = Pr.8)<br/>• <strong><code>S3</code></strong>: Giá trị cần ghi vào tham số (Hằng số <code>K...</code> hoặc thanh ghi <code>D...</code>)<br/>• <strong><code>n</code></strong>: Số kênh truyền thông (<code>K1</code> hoặc <code>K2</code>)<td><strong>Inverter Parameter Write</strong>: Ghi trực tiếp giá trị cài đặt mới vào một tham số <code>Pr.</code> của biến tần từ PLC.<tr><td style=text-align:center><strong>FNC 274</strong><td style=text-align:center><strong><code>IVBWR</code></strong><td><code>IVBWR S1  S2  S3  m  [n]</code><td>• <strong><code>S1</code></strong>: Số trạm biến tần (<code>K0 ~ K31</code>)<br/>• <strong><code>S2</code></strong>: Thiết bị đầu chứa danh sách số tham số cần ghi (Ví dụ <code>D200</code>)<br/>• <strong><code>S3</code></strong>: Thiết bị đầu chứa danh sách giá trị cần ghi (Ví dụ <code>D210</code>)<br/>• <strong><code>m</code></strong>: Số lượng tham số ghi hàng loạt (<code>1 ~ 32</code>)<br/>• <strong><code>n</code></strong>: Số kênh truyền thông (<code>K1</code> hoặc <code>K2</code>)<td><strong>Inverter Parameter Batch Write</strong>: Ghi đồng thời một khối nhiều tham số <code>Pr.</code> cùng lúc vào biến tần (Hỗ trợ FX3U/FX3UC).<tr><td style=text-align:center><strong>FNC 275</strong><td style=text-align:center><strong><code>IVMC</code></strong><td><code>IVMC  S1  S2  D  [n]</code><td>• <strong><code>S1</code></strong>: Số trạm biến tần (<code>K0 ~ K31</code>)<br/>• <strong><code>S2</code></strong>: Khối dữ liệu điều khiển gửi đi (2 lệnh cài đặt: Lệnh chạy và Tần số)<br/>• <strong><code>D</code></strong>: Khối dữ liệu giám sát nhận về (2 giá trị giám sát: Tần số và Dòng điện)<br/>• <strong><code>n</code></strong>: Số kênh truyền thông (<code>K1</code> hoặc <code>K2</code>)<td><strong>Inverter Multiple Command</strong>: Lệnh tích hợp đa năng, thực hiện đồng thời 2 lệnh cài đặt và 2 lệnh đọc giám sát chỉ trong 1 chu kỳ truyền thông.</table></div>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=bảng-rơ-le-phụ-đặc-biệt-và-thanh-ghi-trạng-thái-truyền-thông-biến-tần-fx3u>Bảng Rơ-le phụ đặc biệt và Thanh ghi trạng thái truyền thông biến tần (FX3U):<a href=#bảng-rơ-le-phụ-đặc-biệt-và-thanh-ghi-trạng-thái-truyền-thông-biến-tần-fx3u class=hash-link aria-label="Direct link to Bảng Rơ-le phụ đặc biệt và Thanh ghi trạng thái truyền thông biến tần (FX3U):" title="Direct link to Bảng Rơ-le phụ đặc biệt và Thanh ghi trạng thái truyền thông biến tần (FX3U):" translate=no>​</a></h3>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Thiết bị (Kênh 1 - Board 485-BD)<th style=text-align:center>Thiết bị (Kênh 2 - Adapter 485ADP)<th>Tên chức năng kỹ thuật<th>Diễn giải trạng thái hoạt động<tbody><tr><td style=text-align:center><strong><code>M8151</code></strong><td style=text-align:center><strong><code>M8156</code></strong><td><strong>Inverter Communication ON (Busy)</strong><td><strong>Cờ báo kênh truyền thông đang bận</strong>: Bật <code>ON</code> trong suốt thời gian lệnh <code>IVxx</code> đang truyền nhận dữ liệu. <strong>Tuyệt đối không kích hoạt lệnh <code>IVxx</code> khác khi cờ này đang ON.</strong><tr><td style=text-align:center><strong><code>M8152</code></strong><td style=text-align:center><strong><code>M8157</code></strong><td><strong>Inverter Communication Error</strong><td><strong>Cờ báo lỗi truyền thông biến tần</strong>: Tự động bật <code>ON</code> khi xảy ra lỗi (sai trạm, mất kết nối, lỗi timeout, sai dữ liệu).<tr><td style=text-align:center><strong><code>M8153</code></strong><td style=text-align:center><strong><code>M8158</code></strong><td><strong>Communication Error Latch</strong><td><strong>Cờ chốt lỗi truyền thông</strong>: Duy trì trạng thái báo lỗi cho đến khi được lệnh reset bằng tay hoặc khởi động lại PLC.<tr><td style=text-align:center><strong><code>D8152</code></strong><td style=text-align:center><strong><code>D8157</code></strong><td><strong>Communication Error Code</strong><td><strong>Thanh ghi lưu mã lỗi truyền thông</strong>: Lưu mã lỗi chi tiết của lệnh <code>IVxx</code> bị hỏng.<tr><td style=text-align:center><strong><code>D8153</code></strong><td style=text-align:center><strong><code>D8158</code></strong><td><strong>Error Step Number</strong><td><strong>Thanh ghi lưu bước lệnh bị lỗi</strong>: Cho biết chính xác số bước (Step) trong chương trình Ladder chứa lệnh <code>IVxx</code> bị lỗi.<tr><td style=text-align:center><strong><code>M8029</code></strong><td style=text-align:center><strong><code>M8029</code></strong><td><strong>Instruction Execution Complete</strong><td><strong>Cờ hoàn thành lệnh chung</strong>: Bật <code>ON</code> trong đúng 1 chu kỳ quét (Scan Time) ngay sau khi lệnh <code>IVxx</code> kết thúc truyền nhận thành công. Tiếp điểm <code>M8029</code> phải đặt ngay bên dưới lệnh <code>IVxx</code> tương ứng.<tr><td style=text-align:center><strong><code>M8063</code> / <code>D8063</code></strong><td style=text-align:center><strong><code>M8438</code> / <code>D8438</code></strong><td><strong>Serial Comm Error & Code</strong><td>Cờ và mã lỗi truyền thông nối tiếp tổng quát của CPU FX3U (Mã <code>6320</code>: Inverter Communication Error).</table></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=5-bảng-tổng-hợp-tất-cả-thanh-ghi--mã-chỉ-thị-lệnh-instruction-codes>5. Bảng tổng hợp TẤT CẢ Thanh ghi & Mã chỉ thị lệnh (Instruction Codes)<a href=#5-bảng-tổng-hợp-tất-cả-thanh-ghi--mã-chỉ-thị-lệnh-instruction-codes class=hash-link aria-label="Direct link to 5. Bảng tổng hợp TẤT CẢ Thanh ghi & Mã chỉ thị lệnh (Instruction Codes)" title="Direct link to 5. Bảng tổng hợp TẤT CẢ Thanh ghi & Mã chỉ thị lệnh (Instruction Codes)" translate=no>​</a></h2>
<p>Biến tần Mitsubishi sử dụng các <strong>Mã chỉ thị lệnh (Instruction Code dạng Hex)</strong> để truy xuất dữ liệu vận hành:</p>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=51-bảng-mã-đọc-dữ-liệu-giám-sát-vận-hành-dùng-với-lệnh-ivck---fnc-270>5.1 Bảng mã Đọc dữ liệu giám sát vận hành (Dùng với lệnh <code>IVCK</code> - FNC 270)<a href=#51-bảng-mã-đọc-dữ-liệu-giám-sát-vận-hành-dùng-với-lệnh-ivck---fnc-270 class=hash-link aria-label="Direct link to 51-bảng-mã-đọc-dữ-liệu-giám-sát-vận-hành-dùng-với-lệnh-ivck---fnc-270" title="Direct link to 51-bảng-mã-đọc-dữ-liệu-giám-sát-vận-hành-dùng-với-lệnh-ivck---fnc-270" translate=no>​</a></h3>
<p>Cú pháp: <code>IVCK  [S1: Trạm]  [S2: Mã Hex dưới đây]  [D: Ô nhớ lưu]  [n: Kênh K1/K2]</code></p>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Mã lệnh (Hex)<th>Tên thông số giám sát<th style=text-align:center>Đơn vị đo<th>Ý nghĩa dữ liệu đọc về<tbody><tr><td style=text-align:center><strong><code>H00</code></strong><td><strong>Output Frequency</strong><td style=text-align:center><code>0.01 Hz</code><td>Tần số ngõ ra thực tế đang phát cho động cơ (Ví dụ đọc được <code>5000</code> <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>→</mo><mn>50.00</mn><mtext> Hz</mtext></mrow><annotation encoding=application/x-tex>\rightarrow 50.00\text{ Hz}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.3669em></span><span class=mrel>→</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>50.00</span><span class="mord text"><span class=mord> Hz</span></span></span></span></span>).<tr><td style=text-align:center><strong><code>H01</code></strong><td><strong>Output Current</strong><td style=text-align:center><code>0.01 A</code> hoặc <code>0.1 A</code><td>Dòng điện thực tế đang cấp cho động cơ.<tr><td style=text-align:center><strong><code>H02</code></strong><td><strong>Inverter Status 1</strong><td style=text-align:center>Bitmap (8-bit)<td><strong>Byte trạng thái hoạt động</strong> (Xem chi tiết từng bit ở bảng 5.3).<tr><td style=text-align:center><strong><code>H03</code></strong><td><strong>Output Voltage</strong><td style=text-align:center><code>0.1 V</code><td>Điện áp ngõ ra biến tần cấp cho động cơ.<tr><td style=text-align:center><strong><code>H04</code></strong><td>Set Frequency<td style=text-align:center><code>0.01 Hz</code><td>Tần số cài đặt mục tiêu hiện tại.<tr><td style=text-align:center><strong><code>H05</code></strong><td>Motor Torque<td style=text-align:center><code>0.1 %</code><td>Mô-men xoắn ngõ ra thực tế của động cơ.<tr><td style=text-align:center><strong><code>H06</code></strong><td>Converter Output Voltage<td style=text-align:center><code>0.1 V</code><td>Điện áp ngõ ra cầu chỉnh lưu.<tr><td style=text-align:center><strong><code>H07</code></strong><td><strong>DC Bus Voltage</strong><td style=text-align:center><code>0.1 V</code><td>Điện áp một chiều trên bộ tụ lọc Bus DC (Bình thường <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>≈</mo><mn>310</mn><mtext>V</mtext></mrow><annotation encoding=application/x-tex>\approx 310\text{V}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.4831em></span><span class=mrel>≈</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>310</span><span class="mord text"><span class=mord>V</span></span></span></span></span> với hệ 220V, <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>≈</mo><mn>540</mn><mtext>V</mtext></mrow><annotation encoding=application/x-tex>\approx 540\text{V}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.4831em></span><span class=mrel>≈</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>540</span><span class="mord text"><span class=mord>V</span></span></span></span></span> với hệ 380V).<tr><td style=text-align:center><strong><code>H08</code></strong><td>Electronic Thermal Load Factor<td style=text-align:center><code>0.1 %</code><td>Tỷ lệ tích nhiệt bảo vệ rơ-le nhiệt điện tử của motor.<tr><td style=text-align:center><strong><code>H09</code></strong><td>Output Current Peak Value<td style=text-align:center><code>0.01 A</code><td>Giá trị đỉnh cao nhất của dòng điện ngõ ra.<tr><td style=text-align:center><strong><code>H0A</code></strong><td>DC Bus Voltage Peak Value<td style=text-align:center><code>0.1 V</code><td>Giá trị đỉnh cao nhất của điện áp Bus DC.<tr><td style=text-align:center><strong><code>H0B</code></strong><td>Power Consumption<td style=text-align:center><code>0.01 kW</code> / <code>0.1 kW</code><td>Công suất tiêu thụ điện tức thời của động cơ.<tr><td style=text-align:center><strong><code>H0C</code></strong><td>Cumulative Power<td style=text-align:center><code>0.1 kWh</code><td>Tổng điện năng tiêu thụ tích lũy.<tr><td style=text-align:center><strong><code>H0E</code></strong><td>Motor Load Factor<td style=text-align:center><code>0.1 %</code><td>Hệ số mang tải thực tế của động cơ.<tr><td style=text-align:center><strong><code>H0F</code></strong><td>Cumulative Energization Time<td style=text-align:center><code>1 giờ (h)</code><td>Tổng thời gian biến tần đã được cấp nguồn điện từ lúc xuất xưởng.<tr><td style=text-align:center><strong><code>H7B</code></strong><td><strong>Current Fault Definition</strong><td style=text-align:center>Mã Hex<td><strong>Mã lỗi sự cố hiện tại</strong> đang khiến biến tần bị Trip (Xem bảng tra cứu ở tệp <code>bang-tra-ma-loi.mdx</code>).<tr><td style=text-align:center><strong><code>H74</code></strong><td>Past Fault 1<td style=text-align:center>Mã Hex<td>Lỗi xảy ra trong quá khứ gần nhất (Lần 1).<tr><td style=text-align:center><strong><code>H75</code></strong><td>Past Fault 2<td style=text-align:center>Mã Hex<td>Lỗi xảy ra trong quá khứ lần 2.<tr><td style=text-align:center><strong><code>H76</code></strong><td>Past Fault 3<td style=text-align:center>Mã Hex<td>Lỗi xảy ra trong quá khứ lần 3.<tr><td style=text-align:center><strong><code>H77</code></strong><td>Past Fault 4<td style=text-align:center>Mã Hex<td>Lỗi xảy ra trong quá khứ lần 4.</table></div>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=52-bảng-mã-điều-khiển-chạydừng--ghi-tần-số-dùng-với-lệnh-ivdr---fnc-271>5.2 Bảng mã Điều khiển Chạy/Dừng & Ghi tần số (Dùng với lệnh <code>IVDR</code> - FNC 271)<a href=#52-bảng-mã-điều-khiển-chạydừng--ghi-tần-số-dùng-với-lệnh-ivdr---fnc-271 class=hash-link aria-label="Direct link to 52-bảng-mã-điều-khiển-chạydừng--ghi-tần-số-dùng-với-lệnh-ivdr---fnc-271" title="Direct link to 52-bảng-mã-điều-khiển-chạydừng--ghi-tần-số-dùng-với-lệnh-ivdr---fnc-271" translate=no>​</a></h3>
<p>Cú pháp: <code>IVDR  [S1: Trạm]  [S2: Mã Hex dưới đây]  [S3: Dữ liệu ghi]  [n: Kênh K1/K2]</code></p>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Mã lệnh (Hex)<th>Tên chức năng<th style=text-align:center>Dải giá trị ghi (<code>S3</code>)<th>Hướng dẫn sử dụng chi tiết<tbody><tr><td style=text-align:center><strong><code>HFA</code></strong><td><strong>Lệnh điều khiển Chạy/Dừng (Operation Command)</strong><td style=text-align:center><code>0000H</code> ~ <code>FFFFH</code><td>Ghi word điều khiển logic các chân chạy:<br/>• <strong><code>H0002</code></strong>: Lệnh Chạy thuận (<strong>FWD / STF</strong>)<br/>• <strong><code>H0004</code></strong>: Lệnh Chạy ngược (<strong>REV / STR</strong>)<br/>• <strong><code>H0000</code></strong>: Lệnh Dừng động cơ (<strong>STOP</strong>)<br/>• <strong><code>H0008</code></strong>: Kích hoạt cấp tốc độ thấp (RL)<br/>• <strong><code>H0010</code></strong>: Kích hoạt cấp tốc độ trung bình (RM)<br/>• <strong><code>H0020</code></strong>: Kích hoạt cấp tốc độ cao (RH)<tr><td style=text-align:center><strong><code>HED</code></strong><td><strong>Ghi tần số đặt vào bộ nhớ RAM</strong><td style=text-align:center><code>0</code> ~ <code>40000</code> (<code>0.01 Hz</code>)<td><strong>Khuyên dùng trong chu trình tự động:</strong> Ghi tần số vào RAM giúp thay đổi tốc độ liên tục không giới hạn mà <strong>không gây chai mòn hỏng chip nhớ EEPROM</strong> (Tự mất khi mất điện).<tr><td style=text-align:center><strong><code>HEE</code></strong><td><strong>Ghi tần số vào RAM và EEPROM</strong><td style=text-align:center><code>0</code> ~ <code>40000</code> (<code>0.01 Hz</code>)<td>Ghi lưu vĩnh viễn tần số, khi tắt nguồn mở lại vẫn giữ nguyên giá trị (Giới hạn ghi khoảng 100.000 lần).<tr><td style=text-align:center><strong><code>HFD</code></strong><td><strong>Xóa lịch sử lỗi (Fault History Clear)</strong><td style=text-align:center><code>H9696</code><td>Ghi giá trị <code>H9696</code> để xóa sạch toàn bộ 8 lỗi lưu trong nhật ký bộ nhớ biến tần.<tr><td style=text-align:center><strong><code>HFC</code></strong><td><strong>Khôi phục cài đặt gốc (All Parameter Clear)</strong><td style=text-align:center><code>H9696</code><td>Ghi giá trị <code>H9696</code> để Reset toàn bộ tham số biến tần về mặc định nhà sản xuất.</table></div>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=53-bảng-giải-mã-chi-tiết-từng-bit-trong-thanh-ghi-trạng-thái-hoạt-động-h02>5.3 Bảng giải mã chi tiết từng Bit trong Thanh ghi trạng thái hoạt động (<code>H02</code>)<a href=#53-bảng-giải-mã-chi-tiết-từng-bit-trong-thanh-ghi-trạng-thái-hoạt-động-h02 class=hash-link aria-label="Direct link to 53-bảng-giải-mã-chi-tiết-từng-bit-trong-thanh-ghi-trạng-thái-hoạt-động-h02" title="Direct link to 53-bảng-giải-mã-chi-tiết-từng-bit-trong-thanh-ghi-trạng-thái-hoạt-động-h02" translate=no>​</a></h3>
<p>Khi dùng lệnh <code>IVCK</code> với mã chỉ thị <strong><code>H02</code></strong>, biến tần sẽ trả về 1 byte dữ liệu (8-bit) mang ý nghĩa trạng thái:</p>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th style=text-align:center>Vị trí Bit<th style=text-align:center>Tên cờ tín hiệu<th>Ý nghĩa khi Bit = 1 (ON)<th>Ý nghĩa khi Bit = 0 (OFF)<tbody><tr><td style=text-align:center><strong><code>Bit 0</code></strong><td style=text-align:center><strong>RUN</strong><td>Biến tần đang xuất điện áp chạy động cơ<td>Biến tần đang dừng<tr><td style=text-align:center><strong><code>Bit 1</code></strong><td style=text-align:center><strong>FWD</strong><td>Đang vận hành theo chiều quay Thuận<td>Không chạy thuận<tr><td style=text-align:center><strong><code>Bit 2</code></strong><td style=text-align:center><strong>REV</strong><td>Đang vận hành theo chiều quay Ngược<td>Không chạy ngược<tr><td style=text-align:center><strong><code>Bit 3</code></strong><td style=text-align:center><strong>SU</strong><td>Tốc độ động cơ đã đạt đến tần số cài đặt<td>Tốc độ chưa đạt (đang tăng/giảm tốc)<tr><td style=text-align:center><strong><code>Bit 4</code></strong><td style=text-align:center><strong>OL</strong><td>Báo động quá tải / Chống trượt đang kích hoạt<td>Vận hành trong ngưỡng dòng an toàn<tr><td style=text-align:center><strong><code>Bit 5</code></strong><td style=text-align:center><strong>FU</strong><td>Tần số ngõ ra đã vượt qua ngưỡng phát hiện <code>Pr.42</code><td>Dưới ngưỡng phát hiện<tr><td style=text-align:center><strong><code>Bit 6</code></strong><td style=text-align:center><strong>RY</strong><td>Biến tần sẵn sàng nhận lệnh vận hành (Inverter Ready)<td>Biến tần chưa sẵn sàng<tr><td style=text-align:center><strong><code>Bit 7</code></strong><td style=text-align:center><strong>ALARM / TRIP</strong><td><strong>Biến tần đang bị sự cố dừng khẩn cấp (CÓ LỖI)</strong><td><strong>Bình thường (KHÔNG CÓ LỖI)</strong></table></div>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=54-bảng-truy-xuất-đọcghi-tham-số-cài-đặt-dùng-với-lệnh-ivrd--ivwr>5.4 Bảng truy xuất đọc/ghi Tham số cài đặt (Dùng với lệnh <code>IVRD</code> / <code>IVWR</code>)<a href=#54-bảng-truy-xuất-đọcghi-tham-số-cài-đặt-dùng-với-lệnh-ivrd--ivwr class=hash-link aria-label="Direct link to 54-bảng-truy-xuất-đọcghi-tham-số-cài-đặt-dùng-với-lệnh-ivrd--ivwr" title="Direct link to 54-bảng-truy-xuất-đọcghi-tham-số-cài-đặt-dùng-với-lệnh-ivrd--ivwr" translate=no>​</a></h3>
<p>Khi cần đọc hoặc ghi các tham số vận hành chuẩn của biến tần (<code>Pr.0 ~ Pr.999</code>):</p>
<ul>
<li class=""><strong>Đọc tham số (<code>IVRD</code>)</strong>: <code>IVRD  [S1: Trạm]  [S2: Số Pr.]  [D: Lưu vào]  [n: Kênh K1]</code>
<ul>
<li class="">Ví dụ đọc thời gian tăng tốc <code>Pr.7</code>: <code>IVRD  K0  K7  D100  K1</code> <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>→</mo></mrow><annotation encoding=application/x-tex>\rightarrow</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.3669em></span><span class=mrel>→</span></span></span></span> Giá trị <code>Pr.7</code> sẽ lưu vào <code>D100</code>.</li>
</ul>
</li>
<li class=""><strong>Ghi tham số (<code>IVWR</code>)</strong>: <code>IVWR  [S1: Trạm]  [S2: Số Pr.]  [S3: Giá trị ghi]  [n: Kênh K1]</code>
<ul>
<li class="">Ví dụ ghi thời gian tăng tốc <code>Pr.7 = 5.0 giây</code>: <code>IVWR  K0  K7  K50  K1</code>.</li>
</ul>
</li>
</ul>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=6-chương-trình-mẫu-hoàn-chỉnh-trên-plc-mitsubishi-fx3u-ladder-logic>6. Chương trình mẫu hoàn chỉnh trên PLC Mitsubishi FX3U (Ladder Logic)<a href=#6-chương-trình-mẫu-hoàn-chỉnh-trên-plc-mitsubishi-fx3u-ladder-logic class=hash-link aria-label="Direct link to 6. Chương trình mẫu hoàn chỉnh trên PLC Mitsubishi FX3U (Ladder Logic)" title="Direct link to 6. Chương trình mẫu hoàn chỉnh trên PLC Mitsubishi FX3U (Ladder Logic)" translate=no>​</a></h2>
<div class="theme-admonition theme-admonition-important admonition_IZjC alert alert--info"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 14 16"><path fill-rule=evenodd d="M7 2.3c3.14 0 5.7 2.56 5.7 5.7s-2.56 5.7-5.7 5.7A5.71 5.71 0 0 1 1.3 8c0-3.14 2.56-5.7 5.7-5.7zM7 1C3.14 1 0 4.14 0 8s3.14 7 7 7 7-3.14 7-7-3.14-7-7-7zm1 3H6v5h2V4zm0 6H6v2h2v-2z"/></svg></span>Nguyên tắc lập trình truyền thông RS-485 trên PLC FX3U</div><div class=admonitionContent_bl22><ol>
<li class="">Đường truyền RS-485 là <strong>Half-Duplex</strong> và biến tần xử lý theo chu kỳ hỏi - đáp (Master - Slave), do đó <strong>tại một thời điểm CHỈ ĐƯỢC PHÉP kích hoạt DUY NHẤT 1 lệnh <code>IVxx</code></strong> khi cờ <strong><code>M8151 = OFF</code></strong> (Kênh 1 không bận).</li>
<li class="">Khi một lệnh hoàn tất, cờ <strong><code>M8029</code></strong> (Execution Complete) sẽ bật <code>ON</code> trong 1 chu kỳ quét. Kỹ sư phải sử dụng thanh ghi bước (ví dụ <code>D500</code>) tạo một <strong>Bộ tuần tự Polling (State Machine)</strong> để chuyển tuần tự sang lệnh kế tiếp.</li>
</ol></div></div>
<p>Dưới đây là cấu trúc tuần tự quét điều khiển biến tần Trạm số 0 qua Kênh 1 (<code>FX3U-485-BD</code>):</p>
<ul>
<li class=""><strong>Bước 0:</strong> Bật nguồn PLC, đưa thanh ghi bước <code>D500 = 10</code>.</li>
<li class=""><strong>Bước 10:</strong> Ghi tần số cài đặt <code>50.00 Hz</code> (<code>K5000</code>) vào RAM biến tần qua lệnh <code>IVDR</code>.</li>
<li class=""><strong>Bước 20:</strong> Gửi lệnh điều khiển Chạy/Dừng qua lệnh <code>IVDR</code> (<code>D10</code> = <code>H0002</code> Chạy thuận; <code>H0000</code> Dừng).</li>
<li class=""><strong>Bước 30:</strong> Đọc tần số thực tế (<code>H00</code>) vào <code>D200</code> qua lệnh <code>IVCK</code>.</li>
<li class=""><strong>Bước 40:</strong> Đọc dòng điện thực tế (<code>H01</code>) vào <code>D201</code> qua lệnh <code>IVCK</code>.</li>
<li class=""><strong>Bước 50:</strong> Đọc mã lỗi hiện tại (<code>H7B</code>) vào <code>D203</code> qua lệnh <code>IVCK</code>, sau đó quay vòng lại Bước 10.</li>
</ul>
<div class="language-pascal codeBlockContainer_ZGJx theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_kX1v><pre tabindex=0 class="prism-code language-pascal codeBlock_TAPP thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_AdAo><div class=token-line style=color:#393A34><span class="token plain">// =========================================================================================</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// CHƯƠNG TRÌNH ĐIỀU KHIỂN TUẦN TỰ (POLLING STATE MACHINE) FX3U - FX3U-485-BD</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// =========================================================================================</span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// [KHỞI ĐỘNG]: KHI BẬT NGUỒN PLC (M8002), ĐẶT BƯỚC ĐẦU TIÊN D500 = 10</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   M8002 (Xung RUN đầu tiên)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ P ]----------------------------------------[ MOV  K10  D500 ]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// [BƯỚC 10]: GHI TẦN SỐ ĐẶT 50.00Hz (K5000) VÀO RAM BIẾN TẦN TRẠM 0</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// Cú pháp: IVDR  S1(Trạm: K0)  S2(Mã: HED)  S3(Tần số: K5000)  n(Kênh: K1)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   [ =  D500  K10 ]     M8151 (Ch1 rảnh)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]-------------------[/]--------------------[ IVDR  K0  HED  K5000  K1 ]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   M8029 (Hoàn tất lệnh IVDR)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]------------------------------------------[ MOV  K20  D500 ]  // Chuyển sang Bước 20</span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// [BƯỚC 20]: GỬI LỆNH ĐIỀU KHIỂN CHẠY/DỪNG (S3 = D10: H0002 Chạy thuận, H0000 Dừng)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// Cú pháp: IVDR  S1(Trạm: K0)  S2(Mã: HFA)  S3(Lệnh: D10)      n(Kênh: K1)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   [ =  D500  K20 ]     M8151 (Ch1 rảnh)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]-------------------[/]--------------------[ IVDR  K0  HFA  D10  K1 ]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   M8029 (Hoàn tất lệnh IVDR)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]------------------------------------------[ MOV  K30  D500 ]  // Chuyển sang Bước 30</span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// [BƯỚC 30]: ĐỌC TẦN SỐ THỰC TẾ ĐANG PHÁT LƯU VÀO D200 (Đơn vị: 0.01 Hz)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// Cú pháp: IVCK  S1(Trạm: K0)  S2(Mã: H00)  D(Lưu: D200)       n(Kênh: K1)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   [ =  D500  K30 ]     M8151 (Ch1 rảnh)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]-------------------[/]--------------------[ IVCK  K0  H00  D200  K1 ]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   M8029 (Hoàn tất lệnh IVCK)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]------------------------------------------[ MOV  K40  D500 ]  // Chuyển sang Bước 40</span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// [BƯỚC 40]: ĐỌC DÒNG ĐIỆN THỰC TẾ ĐỘNG CƠ LƯU VÀO D201 (Đơn vị: 0.01 A)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// Cú pháp: IVCK  S1(Trạm: K0)  S2(Mã: H01)  D(Lưu: D201)       n(Kênh: K1)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   [ =  D500  K40 ]     M8151 (Ch1 rảnh)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]-------------------[/]--------------------[ IVCK  K0  H01  D201  K1 ]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   M8029 (Hoàn tất lệnh IVCK)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]------------------------------------------[ MOV  K50  D500 ]  // Chuyển sang Bước 50</span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// [BƯỚC 50]: ĐỌC MÃ LỖI SỰ CỐ HIỆN TẠI (Mã H7B) LƯU VÀO D203 ĐỂ GIÁM SÁT</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// Cú pháp: IVCK  S1(Trạm: K0)  S2(Mã: H7B)  D(Lưu: D203)       n(Kênh: K1)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   [ =  D500  K50 ]     M8151 (Ch1 rảnh)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]-------------------[/]--------------------[ IVCK  K0  H7B  D203  K1 ]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   M8029 (Hoàn tất lệnh IVCK)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]------------------------------------------[ MOV  K10  D500 ]  // Lặp lại chu trình Bước 10</span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// [XỬ LÝ LỖI]: NẾU TRUYỀN THÔNG BỊ LỖI (M8152 = ON), RESET CỜ VÀ TIẾP TỤC CHU TRÌNH</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">// -----------------------------------------------------------------------------------------</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|   M8152 (Báo lỗi Ch1)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|-------[ ]------------------------------------------[ RST  M8152 ]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">|                                                    [ MOV  K10  D500 ]  // Nhảy lại bước đầu tránh treo vòng lặp</span><br/></div></code></pre></div></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=7-các-lỗi-thường-gặp-khi-giao-tiếp-fx3u-với-biến-tần-và-cách-xử-lý>7. Các lỗi thường gặp khi giao tiếp FX3U với Biến tần và Cách xử lý<a href=#7-các-lỗi-thường-gặp-khi-giao-tiếp-fx3u-với-biến-tần-và-cách-xử-lý class=hash-link aria-label="Direct link to 7. Các lỗi thường gặp khi giao tiếp FX3U với Biến tần và Cách xử lý" title="Direct link to 7. Các lỗi thường gặp khi giao tiếp FX3U với Biến tần và Cách xử lý" translate=no>​</a></h2>
<div class="w-full overflow-x-auto my-6 text-xs sm:text-sm"><table><thead><tr><th>Hiện tượng lỗi<th>Nguyên nhân cốt lõi<th>Các bước khắc phục<tbody><tr><td>Biến tần báo lỗi <strong><code>E.PUE</code></strong><td>Mất tín hiệu truyền thông quá thời gian quy định.<td>• Cài đặt <code>Pr.122 = 9999</code> để tắt bảo vệ ngắt do timeout khi chạy thử.<br/>• Kiểm tra lực siết dây và đầu cắm RJ45.<tr><td>Biến tần báo lỗi <strong><code>E.SER</code></strong><td>Sai cấu hình khung truyền hoặc số lần thử vượt mức.<td>• Kiểm tra lại xem thông số Parity (<code>Pr.120</code>), Baudrate (<code>Pr.118</code>) giữa PLC và biến tần đã khớp nhau chưa.<tr><td>PLC báo cờ <strong><code>M8152 = ON</code></strong><td>Lỗi truyền thông ở cổng Port 1 của PLC FX3U.<td>• Đấu nhầm chéo chân RDA/SDA hoặc chưa gắn điện trở đầu cuối <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>110</mn><mtext> </mtext><mi mathvariant=normal>Ω</mi></mrow><annotation encoding=application/x-tex>110\,\Omega</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>110</span><span class=mspace style=margin-right:0.1667em></span><span class=mord>Ω</span></span></span></span>.<br/>• Kiểm tra lại địa chỉ trạm (<code>S1</code>) trong câu lệnh PLC có khớp với <code>Pr.117</code> hay không.<tr><td>Biến tần không nhận lệnh chạy dù không báo lỗi<td>Chưa chuyển sang chế độ điều khiển mạng (Network Mode).<td>• Kiểm tra tham số <strong><code>Pr.340 = 1</code></strong> và <strong><code>Pr.79 = 0</code></strong> (hoặc <code>2</code>).<br/>• Phải <strong>tắt nguồn biến tần rồi bật lại</strong> sau khi sửa tham số.</table></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=8-tài-liệu-kỹ-thuật-liên-quan>8. Tài liệu kỹ thuật liên quan<a href=#8-tài-liệu-kỹ-thuật-liên-quan class=hash-link aria-label="Direct link to 8. Tài liệu kỹ thuật liên quan" title="Direct link to 8. Tài liệu kỹ thuật liên quan" translate=no>​</a></h2>
<div class="theme-admonition theme-admonition-info admonition_IZjC alert alert--info"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 14 16"><path fill-rule=evenodd d="M7 2.3c3.14 0 5.7 2.56 5.7 5.7s-2.56 5.7-5.7 5.7A5.71 5.71 0 0 1 1.3 8c0-3.14 2.56-5.7 5.7-5.7zM7 1C3.14 1 0 4.14 0 8s3.14 7 7 7 7-3.14 7-7-3.14-7-7-7zm1 3H6v5h2V4zm0 6H6v2h2v-2z"/></svg></span>Xem thêm các hướng dẫn trong cùng chuyên mục:</div><div class=admonitionContent_bl22><ul>
<li class=""><strong><a class="" href=/shareme/inverter/mitsubishi/bang-tra-ma-loi-mitsubishi>Bảng Tra Cứu Toàn Diện Mã Lỗi Biến Tần Mitsubishi</a></strong> - Tra cứu danh mục mã Hex giải mã cho ô nhớ <code>D203</code>.</li>
<li class=""><strong><a class="" href=/shareme/inverter/mitsubishi/giam-sat-error>Giám sát và đọc lỗi biến tần Mitsubishi qua Modbus RTU</a></strong> - Giải pháp kết nối theo chuẩn Modbus quốc tế.</li>
<li class=""><strong><a class="" href=/shareme/inverter/mitsubishi/e720-mitsubishi>Tổng hợp lệnh và tham số FR-E720 / E700 Mitsubishi</a></strong> - Tra cứu danh mục mã hàm Pr.0 đến Pr.999.</li>
</ul></div></div></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-tags-row"><div class=col><b>Tags:</b><ul class="tags_q74f padding--none margin-left--sm"><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/mitsubishi>mitsubishi</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/fx-3-u>fx3u</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/485-bd>485-bd</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/rs-485>rs485</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/computer-link>computer-link</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/inverter>inverter</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/plc>plc</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/ivck>ivck</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/ivdr>ivdr</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/ivrd>ivrd</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/ivwr>ivwr</a></ul></div></div><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col noPrint_HJkF"><a href=https://github.com/2naq/shareme/tree/main/apps/docs/docs/inverter/mitsubishi/truyen-thong-fx3u-bien-tan.mdx target=_blank rel="noopener noreferrer" class=theme-edit-this-page><svg fill=currentColor height=20 width=20 viewBox="0 0 40 40" class=iconEdit_UohW aria-hidden=true><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"/></g></svg>Edit this page</a></div><div class="col lastUpdated_g62E"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href=/shareme/inverter/mitsubishi/bang-tra-ma-loi-mitsubishi><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>Bảng tra cứu mã lỗi</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/shareme/inverter/category/omron><div class=pagination-nav__sublabel>Next</div><div class=pagination-nav__label>OMRON</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_TN1Q thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#1-tổng-quan-phương-thức-computer-link-inverter-protocol class="table-of-contents__link toc-highlight">1. Tổng quan phương thức Computer Link (Inverter Protocol)</a><li><a href=#2-sơ-đồ-đấu-nối-phần-cứng-fx3u-485-bd-sang-cổng-rj45-biến-tần class="table-of-contents__link toc-highlight">2. Sơ đồ đấu nối phần cứng (FX3U-485-BD sang Cổng RJ45 Biến tần)</a><ul><li><a href=#bảng-đấu-dây-chi-tiết-2-dây-half-duplex class="table-of-contents__link toc-highlight">Bảng đấu dây chi tiết 2 dây Half-Duplex:</a></ul><li><a href=#3-cài-đặt-tham-số-truyền-thông-trên-biến-tần-mitsubishi class="table-of-contents__link toc-highlight">3. Cài đặt tham số truyền thông trên Biến tần Mitsubishi</a><li><a href=#4-tập-lệnh-chuyên-dụng-điều-khiển-biến-tần-trên-plc-fx3u-ivxx---fnc-270--fnc-275 class="table-of-contents__link toc-highlight">4. Tập lệnh chuyên dụng điều khiển Biến tần trên PLC FX3U (<code>IVxx</code> - FNC 270 ~ FNC 275)</a><ul><li><a href=#quy-tắc-chung-về-cấu-trúc-đối-số-của-họ-lệnh-ivxx class="table-of-contents__link toc-highlight">Quy tắc chung về cấu trúc đối số của họ lệnh <code>IVxx</code>:</a><li><a href=#bảng-rơ-le-phụ-đặc-biệt-và-thanh-ghi-trạng-thái-truyền-thông-biến-tần-fx3u class="table-of-contents__link toc-highlight">Bảng Rơ-le phụ đặc biệt và Thanh ghi trạng thái truyền thông biến tần (FX3U):</a></ul><li><a href=#5-bảng-tổng-hợp-tất-cả-thanh-ghi--mã-chỉ-thị-lệnh-instruction-codes class="table-of-contents__link toc-highlight">5. Bảng tổng hợp TẤT CẢ Thanh ghi & Mã chỉ thị lệnh (Instruction Codes)</a><ul><li><a href=#51-bảng-mã-đọc-dữ-liệu-giám-sát-vận-hành-dùng-với-lệnh-ivck---fnc-270 class="table-of-contents__link toc-highlight">5.1 Bảng mã Đọc dữ liệu giám sát vận hành (Dùng với lệnh <code>IVCK</code> - FNC 270)</a><li><a href=#52-bảng-mã-điều-khiển-chạydừng--ghi-tần-số-dùng-với-lệnh-ivdr---fnc-271 class="table-of-contents__link toc-highlight">5.2 Bảng mã Điều khiển Chạy/Dừng & Ghi tần số (Dùng với lệnh <code>IVDR</code> - FNC 271)</a><li><a href=#53-bảng-giải-mã-chi-tiết-từng-bit-trong-thanh-ghi-trạng-thái-hoạt-động-h02 class="table-of-contents__link toc-highlight">5.3 Bảng giải mã chi tiết từng Bit trong Thanh ghi trạng thái hoạt động (<code>H02</code>)</a><li><a href=#54-bảng-truy-xuất-đọcghi-tham-số-cài-đặt-dùng-với-lệnh-ivrd--ivwr class="table-of-contents__link toc-highlight">5.4 Bảng truy xuất đọc/ghi Tham số cài đặt (Dùng với lệnh <code>IVRD</code> / <code>IVWR</code>)</a></ul><li><a href=#6-chương-trình-mẫu-hoàn-chỉnh-trên-plc-mitsubishi-fx3u-ladder-logic class="table-of-contents__link toc-highlight">6. Chương trình mẫu hoàn chỉnh trên PLC Mitsubishi FX3U (Ladder Logic)</a><li><a href=#7-các-lỗi-thường-gặp-khi-giao-tiếp-fx3u-với-biến-tần-và-cách-xử-lý class="table-of-contents__link toc-highlight">7. Các lỗi thường gặp khi giao tiếp FX3U với Biến tần và Cách xử lý</a><li><a href=#8-tài-liệu-kỹ-thuật-liên-quan class="table-of-contents__link toc-highlight">8. Tài liệu kỹ thuật liên quan</a></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Share docs</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/plc/intro>PLC</a><li class=footer__item><a class=footer__link-item href=/shareme/inverter/intro>Invertor</a><li class=footer__item><a class=footer__link-item href=/shareme/other/intro>Other</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Blog</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/blog>All blog</a><li class=footer__item><a class=footer__link-item href=/shareme/blog/authors>Authors</a></ul></div></div><div class="footer__bottom text--center"><div class=footer__copyright>Built by anTng. TRUONG SA, HOANG SA BELONG TO VIETNAM.</div></div></div></footer></div></body>