<!doctype html><html lang=en dir=ltr class="docs-wrapper plugin-docs plugin-id-inverter docs-version-current docs-doc-page docs-doc-id-omron/mx2-omron" data-has-hydrated=false><head><meta charset=UTF-8><meta name=generator content="Docusaurus v3.10.2"><title data-rh=true>Tổng hợp lệnh và tham số 3G3MX2 Omron | Automation Notes</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"/><meta data-rh=true name=twitter:card content=summary_large_image /><meta data-rh=true property=og:url content=https://2naq.github.io/shareme/inverter/omron/mx2-omron /><meta data-rh=true property=og:locale content=en /><meta data-rh=true name=docusaurus_locale content=en /><meta data-rh=true name=docsearch:language content=en /><meta data-rh=true name=docusaurus_version content=current /><meta data-rh=true name=docusaurus_tag content=docs-inverter-current /><meta data-rh=true name=docsearch:version content=current /><meta data-rh=true name=docsearch:docusaurus_tag content=docs-inverter-current /><meta data-rh=true property=og:title content="Tổng hợp lệnh và tham số 3G3MX2 Omron | Automation Notes"/><meta data-rh=true name=description content="Tài liệu tổng hợp chi tiết các mã lệnh và dải cài đặt tham số của dòng biến tần Omron 3G3MX2 (MX2 Series). Dưới đây là bảng tra cứu nhanh kèm giải thích chi tiết dải giá trị giúp ích cho quá trình thiết kế tủ điện, đấu nối và cấu hình thực tế."/><meta data-rh=true property=og:description content="Tài liệu tổng hợp chi tiết các mã lệnh và dải cài đặt tham số của dòng biến tần Omron 3G3MX2 (MX2 Series). Dưới đây là bảng tra cứu nhanh kèm giải thích chi tiết dải giá trị giúp ích cho quá trình thiết kế tủ điện, đấu nối và cấu hình thực tế."/><link data-rh=true rel=icon href=/shareme/favicon.ico /><link data-rh=true rel=canonical href=https://2naq.github.io/shareme/inverter/omron/mx2-omron /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/inverter/omron/mx2-omron hreflang=en /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/inverter/omron/mx2-omron hreflang=x-default /><link data-rh=true rel=preconnect href=https://EN380UNNOE-dsn.algolia.net crossorigin=anonymous /><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://2naq.github.io/shareme/inverter/category/omron","name":"OMRON","position":1},{"@type":"ListItem","item":"https://2naq.github.io/shareme/inverter/omron/mx2-omron","name":"3G3MX2","position":2}]}</script><link rel=alternate type=application/rss+xml href=/shareme/blog/rss.xml title="Automation Notes RSS Feed"><link rel=alternate type=application/atom+xml href=/shareme/blog/atom.xml title="Automation Notes Atom Feed"><link rel=search type=application/opensearchdescription+xml title="Automation Notes" href=/shareme/opensearch.xml><script>!function(){try{let e=new URLSearchParams(window.location.search).get("pwa")||localStorage.getItem("pwa-preference")||"all",t="/shareme/manifest-all.json";"docs"===e?(t="/shareme/manifest-docs.json",localStorage.setItem("pwa-preference","docs")):(t="/shareme/manifest-all.json",localStorage.setItem("pwa-preference","all"));let n=document.getElementById("pwa-manifest");n||((n=document.createElement("link")).rel="manifest",n.id="pwa-manifest",document.head.appendChild(n)),n.href=t}catch(e){console.error("Failed to set manifest",e)}"serviceWorker"in navigator&&window.addEventListener("load",function(){navigator.serviceWorker.register("/shareme/sw.js",{scope:"/shareme/"}).then(function(e){console.log("Docs SW registered:",e.scope),document.addEventListener("visibilitychange",function(){"visible"===document.visibilityState&&e.update()});let t=!1;navigator.serviceWorker.addEventListener("controllerchange",function(){t||(t=!0,window.location.reload())})}).catch(function(e){console.error("Docs SW registration failed:",e)})}),window.addEventListener("beforeinstallprompt",e=>{e.preventDefault(),window.deferredPrompt=e,window.dispatchEvent(new CustomEvent("pwa-install-prompt-ready"))})}()</script><link rel=stylesheet href=/shareme/assets/css/styles.2a472fab.css /><script src=/shareme/assets/js/runtime~main.9de6693d.js defer></script><script src=/shareme/assets/js/main.b4aa9a9d.js defer></script></head><body><svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme-1c5")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||(window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")),document.documentElement.setAttribute("data-theme-choice",t||"system")}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id=__docusaurus><link rel=preload as=image href=/shareme/favicon.svg /><div role=region aria-label="Skip to main content"><a class=skipToContent_G6ar href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/shareme/><div class=navbar__logo><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--light_DIHH"/><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--dark_Bv2M"/></div><b class="navbar__title text--truncate">Automation Notes</b></a><a class="navbar__item navbar__link" href=/shareme/plc/intro>PLC</a><a aria-current=page class="navbar__item navbar__link navbar__link--active" href=/shareme/inverter/intro>Inverter</a><a class="navbar__item navbar__link" href=/shareme/other/intro>Other</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class=navbarSearchContainer_bmvg><button type=button class="DocSearch DocSearch-Button" aria-label="Search (Meta+k)" aria-keyshortcuts=Meta+k><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 24 24" aria-hidden=true><circle cx=11 cy=11 r=8 stroke=currentColor fill=none stroke-width=1.4 /><path d="m21 21-4.3-4.3" stroke=currentColor fill=none stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div><a href=/shareme/tools/ target=_self rel="noopener noreferrer" class="navbar__item navbar__link">Tool<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><a class="navbar__item navbar__link" href=/shareme/blog>Blog</a><a class="navbar__item navbar__link" href=/shareme/about>About Me</a><div class="toggle_OLSw colorModeToggle_Hg9V"><button class="clean-btn toggleButton_wYmb toggleButtonDisabled_vaDU" type=button disabled title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ lightToggleIcon_Sxwe"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ darkToggleIcon_Yem1"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ systemToggleIcon_txm5"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_UyTV"><div class=docsWrapper_XLvK><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_z1FD" type=button></button><div class=docRoot_HciC><aside class="theme-doc-sidebar-container docSidebarContainer_e5ai"><div class=sidebarViewport_N8x0><div class=sidebar_vJCc><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_qiME"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/shareme/inverter/intro><span class=linkLabel_PuAu>Kho tài liệu cho biến tần</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/inverter/category/mitsubishi><span class=categoryLinkLabel_Oe72>Mitsubishi</span></a><button aria-label="Expand sidebar category 'Mitsubishi'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist menu__link--active" href=/shareme/inverter/category/omron><span class=categoryLinkLabel_Oe72>OMRON</span></a><button aria-label="Collapse sidebar category 'OMRON'" aria-expanded=true type=button class="clean-btn menu__caret"></button></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/shareme/inverter/omron/mx2-omron><span class=linkLabel_PuAu>3G3MX2</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/omron/jx-omron><span class=linkLabel_PuAu>3G3JX</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/omron/error-codes-omron><span class=linkLabel_PuAu>Bảng mã lỗi & Khắc phục</span></a></ul><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/inverter/category/wecon><span class=categoryLinkLabel_Oe72>WECON</span></a><button aria-label="Expand sidebar category 'WECON'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div></ul></nav></div></div></aside><main class=docMainContainer_namt><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_YAwJ"><div class=docItemContainer_Rv5Z><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_zCmv" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Home page" class=breadcrumbs__link href=/shareme/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_JFrk><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><a class=breadcrumbs__link href=/shareme/inverter/category/omron><span>OMRON</span></a><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>3G3MX2</span></ul></nav><div class="tocCollapsible_O_Qc theme-doc-toc-mobile tocMobile_tjDr"><button type=button class="clean-btn tocCollapsibleButton_htYj">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Tổng hợp lệnh và tham số 3G3MX2 Omron</h1></header><p>Tài liệu tổng hợp chi tiết các mã lệnh và dải cài đặt tham số của dòng biến tần <strong>Omron 3G3MX2</strong> (MX2 Series). Dưới đây là bảng tra cứu nhanh kèm giải thích chi tiết dải giá trị giúp ích cho quá trình thiết kế tủ điện, đấu nối và cấu hình thực tế.</p>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=1-nhóm-lệnh-cơ-bản-và-chế-độ-vận-hành>1. Nhóm lệnh cơ bản và chế độ vận hành<a href=#1-nhóm-lệnh-cơ-bản-và-chế-độ-vận-hành class=hash-link aria-label="Direct link to 1. Nhóm lệnh cơ bản và chế độ vận hành" title="Direct link to 1. Nhóm lệnh cơ bản và chế độ vận hành" translate=no>​</a></h2>
<table><thead><tr><th>Mã lệnh<th>Tên thông số / Chức năng<th>Dải cài đặt<th>Mặc định<tbody><tr><td><span id=b084><strong>b084</strong></span><td>Initialization selection (Lựa chọn kiểu khôi phục cài đặt gốc)<td><code>00</code> - <code>03</code><td>00<tr><td><span id=b180><strong>b180</strong></span><td>Initialization trigger (Mã vùng kích hoạt khôi phục cài đặt)<td><code>01</code>, <code>02</code>, <code>03</code><td>00<tr><td><span id=a001><strong>A001</strong></span><td>Frequency source selection (Lựa chọn nguồn lệnh đặt tần số)<td><code>00</code> - <code>10</code><td>01<tr><td><span id=a002><strong>A002</strong></span><td>Run command source selection (Lựa chọn nguồn phát lệnh chạy)<td><code>01</code> - <code>04</code><td>01<tr><td><span id=f001><strong>F001</strong></span><td>Output frequency setting (Cài đặt tần số đầu ra trực tiếp)<td><code>0.00</code> - <a href=#a004 class="">A004</a> Hz<td>0.00 Hz<tr><td><span id=f002><strong>F002</strong></span><td>Acceleration time 1 (Thời gian tăng tốc 1)<td><code>0.01</code> - <code>3600.00</code> s<td>10.00 s<tr><td><span id=f003><strong>F003</strong></span><td>Deceleration time 1 (Thời gian giảm tốc 1)<td><code>0.01</code> - <code>3600.00</code> s<td>10.00 s</table>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=khôi-phục-cài-đặt-gốc-reset-default>Khôi phục cài đặt gốc (Reset Default)<a href=#khôi-phục-cài-đặt-gốc-reset-default class=hash-link aria-label="Direct link to Khôi phục cài đặt gốc (Reset Default)" title="Direct link to Khôi phục cài đặt gốc (Reset Default)" translate=no>​</a></h3>
<p>Để đưa toàn bộ tham số của biến tần Omron MX2 về giá trị mặc định của nhà sản xuất, thực hiện theo quy trình sau:</p>
<ol>
<li class="">Tìm đến tham số <strong><a href=#b084 class="">b084</a></strong>:<!-- -->
<ul>
<li class=""><code>00</code>: Chỉ xóa lịch sử lỗi (Trip history).</li>
<li class=""><code>01</code>: Chỉ khôi phục toàn bộ tham số cài đặt về mặc định.</li>
<li class=""><code>02</code>: Khôi phục toàn bộ tham số cài đặt + Xóa lịch sử lỗi.</li>
<li class=""><code>03</code>: Khôi phục tham số + Xóa lịch sử lỗi + Xóa chương trình lập trình nhúng ezSQ.</li>
<li class=""><em>Nên chọn:</em> <code>02</code>.</li>
</ul>
</li>
<li class="">Tìm đến tham số <strong><a href=#b180 class="">b180</a></strong> (đây là khóa kích hoạt chọn mã vùng):<!-- -->
<ul>
<li class=""><code>01</code>: Kích hoạt khôi phục theo tiêu chuẩn Nhật Bản (Japan - 50Hz/60Hz).</li>
<li class=""><code>02</code>: Kích hoạt khôi phục theo tiêu chuẩn Châu Âu (Europe - 50Hz).</li>
<li class=""><code>03</code>: Kích hoạt khôi phục theo tiêu chuẩn Mỹ (USA - 60Hz).</li>
<li class=""><em>Cách làm:</em> Cài <strong><a href=#b180 class="">b180</a> = 02</strong> rồi bấm phím <strong>SET</strong> để xác nhận lưu. Màn hình biến tần sẽ nhấp nháy chữ <code>---</code> và kêu bíp báo hiệu quá trình khôi phục thành công.</li>
</ul>
</li>
</ol>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=a001-nguồn-đặt-tần-số---tốc-độ>A001 (Nguồn đặt tần số - Tốc độ)<a href=#a001-nguồn-đặt-tần-số---tốc-độ class=hash-link aria-label="Direct link to A001 (Nguồn đặt tần số - Tốc độ)" title="Direct link to A001 (Nguồn đặt tần số - Tốc độ)" translate=no>​</a></h3>
<ul>
<li class=""><code>00</code>: Nhận từ núm xoay chiết áp tích hợp trên bàn phím màn hình (Digital Operator).</li>
<li class=""><code>01</code>: Nhận từ chân nhận tín hiệu analog ngoài (Chân O: điện áp <code>0-10V</code> hoặc chân OI: dòng điện <code>4-20mA</code>).</li>
<li class=""><code>02</code>: Nhận từ tham số cài đặt trực tiếp <strong><a href=#f001 class="">F001</a></strong> hoặc phím Lên/Xuống trên màn hình.</li>
<li class=""><code>03</code>: Nhận qua truyền thông Modbus RTU (cổng mạng RJ45).</li>
<li class=""><code>04</code>: Nhận từ card Option gắn thêm.</li>
<li class=""><code>07</code>: Nhận từ chương trình lập trình logic ezSQ chạy ngầm.</li>
<li class=""><code>10</code>: Nhận tín hiệu chuỗi xung (Pulse train input) cấp vào chân số 3.</li>
</ul>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=a002-nguồn-lệnh-chạy---runstop>A002 (Nguồn lệnh chạy - Run/Stop)<a href=#a002-nguồn-lệnh-chạy---runstop class=hash-link aria-label="Direct link to A002 (Nguồn lệnh chạy - Run/Stop)" title="Direct link to A002 (Nguồn lệnh chạy - Run/Stop)" translate=no>​</a></h3>
<ul>
<li class=""><code>01</code>: Nhận lệnh chạy từ chân điều khiển ngoài (kích hoạt chân vật lý FW/RV).</li>
<li class=""><code>02</code>: Nhận lệnh chạy trực tiếp từ nút nhấn <strong>RUN</strong> và <strong>STOP/RESET</strong> trên bàn phím biến tần.</li>
<li class=""><code>03</code>: Nhận lệnh chạy qua truyền thông Modbus RTU.</li>
<li class=""><code>04</code>: Nhận lệnh qua card mở rộng Option.</li>
</ul>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=2-nhóm-giới-hạn-tần-số-và-đa-cấp-tốc-độ>2. Nhóm giới hạn tần số và đa cấp tốc độ<a href=#2-nhóm-giới-hạn-tần-số-và-đa-cấp-tốc-độ class=hash-link aria-label="Direct link to 2. Nhóm giới hạn tần số và đa cấp tốc độ" title="Direct link to 2. Nhóm giới hạn tần số và đa cấp tốc độ" translate=no>​</a></h2>
<table><thead><tr><th>Mã lệnh<th>Tên thông số / Chức năng<th>Dải cài đặt<th>Mặc định<tbody><tr><td><span id=a003><strong>A003</strong></span><td>Base frequency (Tần số cơ bản của động cơ)<td><code>30.0</code> - <a href=#a004 class="">A004</a> Hz<td>50.0 Hz<tr><td><span id=a004><strong>A004</strong></span><td>Maximum frequency (Tần số hoạt động tối đa)<td><code>30.0</code> - <code>400.0</code> Hz<td>50.0 Hz<tr><td><span id=a061><strong>A061</strong></span><td>Frequency upper limit (Giới hạn tần số trên)<td><code>0.0</code> - <code>400.0</code> Hz<td>0.0 Hz<tr><td><span id=a062><strong>A062</strong></span><td>Frequency lower limit (Giới hạn tần số dưới)<td><code>0.0</code> - <code>400.0</code> Hz<td>0.0 Hz<tr><td><span id=a020><strong>A020</strong></span><td>Multi-speed 0 frequency (Tần số tốc độ cấp 0 - Mặc định)<td><code>0.0</code> - <code>400.0</code> Hz<td>0.0 Hz<tr><td><span id=a021><strong>A021</strong></span><td>Multi-speed 1 frequency (Tần số tốc độ cấp 1)<td><code>0.0</code> - <code>400.0</code> Hz<td>0.0 Hz<tr><td><span id=a022><strong>A022</strong></span><td>Multi-speed 2 frequency (Tần số tốc độ cấp 2)<td><code>0.0</code> - <code>400.0</code> Hz<td>0.0 Hz<tr><td><span id=a023><strong>A023</strong></span><td>Multi-speed 3 frequency (Tần số tốc độ cấp 3)<td><code>0.0</code> - <code>400.0</code> Hz<td>0.0 Hz<tr><td><span id=a024-a035><strong>A024 - A035</strong></span><td>Multi-speed 4 to 15 frequency (Tốc độ đa cấp từ 4 đến 15)<td><code>0.0</code> - <code>400.0</code> Hz<td>0.0 Hz</table>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=a061--a062-giới-hạn-dải-tần-số>A061 & A062 (Giới hạn dải tần số)<a href=#a061--a062-giới-hạn-dải-tần-số class=hash-link aria-label="Direct link to A061 & A062 (Giới hạn dải tần số)" title="Direct link to A061 & A062 (Giới hạn dải tần số)" translate=no>​</a></h3>
<ul>
<li class=""><strong><a href=#a061 class="">A061</a></strong>: Giới hạn tần số trên. Nếu đặt là <code>50.0</code> Hz, dù người dùng vặn chiết áp lên tối đa hay đặt tần số cao hơn thì biến tần vẫn chỉ chạy ở tốc độ 50Hz.</li>
<li class=""><strong><a href=#a062 class="">A062</a></strong>: Giới hạn tần số dưới. Thường dùng cho các ứng dụng tải bơm nước, quạt hút để động cơ luôn chạy ở một tốc độ tối thiểu nhằm tản nhiệt và giữ áp lực đường ống ổn định.</li>
</ul>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=3-nhóm-động-lực-học-đặc-tuyến-tải-và-bảo-vệ>3. Nhóm động lực học, đặc tuyến tải và bảo vệ<a href=#3-nhóm-động-lực-học-đặc-tuyến-tải-và-bảo-vệ class=hash-link aria-label="Direct link to 3. Nhóm động lực học, đặc tuyến tải và bảo vệ" title="Direct link to 3. Nhóm động lực học, đặc tuyến tải và bảo vệ" translate=no>​</a></h2>
<table><thead><tr><th>Mã lệnh<th>Tên thông số / Chức năng<th>Dải cài đặt<th>Mặc định<tbody><tr><td><span id=a044><strong>A044</strong></span><td>Control mode selection (Phương pháp điều khiển động cơ)<td><code>00</code> - <code>03</code><td>00<tr><td><span id=a042><strong>A042</strong></span><td>Manual torque boost voltage (Tăng mô-men xoắn khởi động bằng tay)<td><code>0.0</code> - <code>20.0</code> %<td>Tùy công suất<tr><td><span id=b012><strong>b012</strong></span><td>Electronic thermal level (Dòng điện bảo vệ quá tải động cơ)<td><code>0.2</code> × <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>I</mi><mrow><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding=application/x-tex>I_{rated}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.0785em>I</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3361em><span style=top:-2.55em;margin-left:-0.0785em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style=margin-right:0.0278em>r</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight">t</span><span class="mord mathnormal mtight">e</span><span class="mord mathnormal mtight">d</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> - <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>I</mi><mrow><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding=application/x-tex>I_{rated}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.0785em>I</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3361em><span style=top:-2.55em;margin-left:-0.0785em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style=margin-right:0.0278em>r</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight">t</span><span class="mord mathnormal mtight">e</span><span class="mord mathnormal mtight">d</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><td>Dòng định mức<tr><td><span id=b013><strong>b013</strong></span><td>Electronic thermal characteristic (Đặc tính bảo vệ quá tải nhiệt)<td><code>00</code>, <code>01</code>, <code>02</code><td>01<tr><td><span id=b021><strong>b021</strong></span><td>Overload restriction operation mode (Chống sụt tốc/giới hạn dòng điện)<td><code>00</code> - <code>05</code><td>01<tr><td><span id=b022><strong>b022</strong></span><td>Overload restriction level (Ngưỡng dòng điện kích hoạt chống sụt tốc)<td><code>0.2</code> × <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>I</mi><mrow><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding=application/x-tex>I_{rated}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.0785em>I</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3361em><span style=top:-2.55em;margin-left:-0.0785em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style=margin-right:0.0278em>r</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight">t</span><span class="mord mathnormal mtight">e</span><span class="mord mathnormal mtight">d</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> - <code>1.5</code> × <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>I</mi><mrow><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding=application/x-tex>I_{rated}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.0785em>I</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3361em><span style=top:-2.55em;margin-left:-0.0785em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style=margin-right:0.0278em>r</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight">t</span><span class="mord mathnormal mtight">e</span><span class="mord mathnormal mtight">d</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><td>1.5 × dòng định mức</table>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=a044-lựa-chọn-thuật-toán-điều-khiển-động-cơ>A044 (Lựa chọn thuật toán điều khiển động cơ)<a href=#a044-lựa-chọn-thuật-toán-điều-khiển-động-cơ class=hash-link aria-label="Direct link to A044 (Lựa chọn thuật toán điều khiển động cơ)" title="Direct link to A044 (Lựa chọn thuật toán điều khiển động cơ)" translate=no>​</a></h3>
<ul>
<li class=""><code>00</code>: VC - Tải mô-men không đổi (Constant torque V/F). Phù hợp băng tải, cẩu trục nâng hạ.</li>
<li class=""><code>01</code>: VP - Tải mô-men biến thiên (Variable torque V/F). Phù hợp bơm ly tâm, quạt gió.</li>
<li class=""><code>02</code>: Free V/F - Đặc tuyến V/F tự do thiết lập các điểm.</li>
<li class=""><code>03</code>: SLV - Vector không cảm biến (Sensorless Vector Control). Cung cấp mô-men xoắn lớn ngay tại dải tốc độ rất thấp, thích hợp cho các ứng dụng cần độ chính xác cao mà không có Encoder.</li>
</ul>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=b012-bảo-vệ-quá-tải-nhiệt-động-cơ>b012 (Bảo vệ quá tải nhiệt động cơ)<a href=#b012-bảo-vệ-quá-tải-nhiệt-động-cơ class=hash-link aria-label="Direct link to b012 (Bảo vệ quá tải nhiệt động cơ)" title="Direct link to b012 (Bảo vệ quá tải nhiệt động cơ)" translate=no>​</a></h3>
<ul>
<li class="">Cài đặt giá trị của <strong><a href=#b012 class="">b012</a></strong> bằng với dòng định mức (ghi trên nhãn động cơ) để kích hoạt relay nhiệt điện tử bảo vệ động cơ không bị cháy khi gặp sự cố kẹt cơ khí hoặc quá tải kéo dài.</li>
</ul>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=4-nhóm-cấu-hình-terminal-io-chân-vật-lý-điều-khiển>4. Nhóm cấu hình Terminal I/O (Chân vật lý điều khiển)<a href=#4-nhóm-cấu-hình-terminal-io-chân-vật-lý-điều-khiển class=hash-link aria-label="Direct link to 4. Nhóm cấu hình Terminal I/O (Chân vật lý điều khiển)" title="Direct link to 4. Nhóm cấu hình Terminal I/O (Chân vật lý điều khiển)" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=cấu-hình-chân-đầu-vào-số-digital-inputs---chân-từ-1-đến-7>Cấu hình chân đầu vào số (Digital Inputs - Chân từ 1 đến 7)<a href=#cấu-hình-chân-đầu-vào-số-digital-inputs---chân-từ-1-đến-7 class=hash-link aria-label="Direct link to Cấu hình chân đầu vào số (Digital Inputs - Chân từ 1 đến 7)" title="Direct link to Cấu hình chân đầu vào số (Digital Inputs - Chân từ 1 đến 7)" translate=no>​</a></h3>
<p>Cài đặt chức năng cho các chân input thông qua nhóm tham số từ <code>C001</code> đến <code>C007</code>:</p>
<table><thead><tr><th style=text-align:center>Tham số<th style=text-align:center>Chân vật lý<th style=text-align:center>Chức năng mặc định<th style=text-align:center>Mã gán mặc định<tbody><tr><td style=text-align:center><span id=c001><strong>C001</strong></span><td style=text-align:center>Chân ngõ vào 1<td style=text-align:center>FW (Chạy thuận)<td style=text-align:center><code>00</code><tr><td style=text-align:center><span id=c002><strong>C002</strong></span><td style=text-align:center>Chân ngõ vào 2<td style=text-align:center>RV (Chạy ngược)<td style=text-align:center><code>01</code><tr><td style=text-align:center><span id=c003><strong>C003</strong></span><td style=text-align:center>Chân ngõ vào 3<td style=text-align:center>CF1 (Đa cấp tốc độ 1)<td style=text-align:center><code>02</code><tr><td style=text-align:center><span id=c004><strong>C004</strong></span><td style=text-align:center>Chân ngõ vào 4<td style=text-align:center>CF2 (Đa cấp tốc độ 2)<td style=text-align:center><code>03</code><tr><td style=text-align:center><span id=c005><strong>C005</strong></span><td style=text-align:center>Chân ngõ vào 5<td style=text-align:center>CF3 (Đa cấp tốc độ 3)<td style=text-align:center><code>04</code><tr><td style=text-align:center><span id=c006><strong>C006</strong></span><td style=text-align:center>Chân ngõ vào 6<td style=text-align:center>CF4 (Đa cấp tốc độ 4)<td style=text-align:center><code>05</code><tr><td style=text-align:center><span id=c007><strong>C007</strong></span><td style=text-align:center>Chân ngõ vào 7<td style=text-align:center>RS (Reset lỗi biến tần)<td style=text-align:center><code>18</code></table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=các-mã-chức-năng-đầu-vào-số-quan-trọng>Các mã chức năng đầu vào số quan trọng:<a href=#các-mã-chức-năng-đầu-vào-số-quan-trọng class=hash-link aria-label="Direct link to Các mã chức năng đầu vào số quan trọng:" title="Direct link to Các mã chức năng đầu vào số quan trọng:" translate=no>​</a></h4>
<ul>
<li class=""><code>00</code> (FW): Lệnh chạy thuận.</li>
<li class=""><code>01</code> (RV): Lệnh chạy ngược.</li>
<li class=""><code>02</code> (CF1) - <code>05</code> (CF4): Kích hoạt chạy đa cấp tốc độ (tối đa 16 cấp tốc độ từ 0 đến 15).</li>
<li class=""><code>09</code> (2CH): Chọn thời gian tăng/giảm tốc thứ hai (chuyển đổi dốc tăng tốc).</li>
<li class=""><code>18</code> (RS): Thiết lập chân Reset lỗi cho biến tần.</li>
<li class=""><code>28</code> (F-CON): Chuyển quyền điều khiển bằng tay (Force Operator).</li>
</ul>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=trạng-thái-kích-hoạt-chân-no--nc>Trạng thái kích hoạt chân (N.O / N.C):<a href=#trạng-thái-kích-hoạt-chân-no--nc class=hash-link aria-label="Direct link to Trạng thái kích hoạt chân (N.O / N.C):" title="Direct link to Trạng thái kích hoạt chân (N.O / N.C):" translate=no>​</a></h4>
<p>Mặc định các chân input hoạt động ở dạng thường mở (NO - nối chân Common để kích hoạt). Nếu muốn đổi sang thường đóng (NC), cài đặt thông số:</p>
<ul>
<li class=""><code>C011</code> đến <code>C017</code> tương ứng chân 1 đến 7: cài <code>00</code> cho <strong>N.O</strong> (mặc định), hoặc <code>01</code> cho <strong>N.C</strong>.</li>
</ul>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=cấu-hình-chân-đầu-ra-outputs---chân-11-12-và-relay-ma-mb-mc>Cấu hình chân đầu ra (Outputs - Chân 11, 12 và Relay MA-MB-MC)<a href=#cấu-hình-chân-đầu-ra-outputs---chân-11-12-và-relay-ma-mb-mc class=hash-link aria-label="Direct link to Cấu hình chân đầu ra (Outputs - Chân 11, 12 và Relay MA-MB-MC)" title="Direct link to Cấu hình chân đầu ra (Outputs - Chân 11, 12 và Relay MA-MB-MC)" translate=no>​</a></h3>
<table><thead><tr><th style=text-align:center>Tham số<th style=text-align:center>Chân vật lý<th style=text-align:center>Chức năng mặc định<th style=text-align:center>Mã gán mặc định<tbody><tr><td style=text-align:center><span id=c021><strong>C021</strong></span><td style=text-align:center>Output 11 (Cổng Transistor)<td style=text-align:center>RUN (Báo đang chạy)<td style=text-align:center><code>00</code><tr><td style=text-align:center><span id=c022><strong>C022</strong></span><td style=text-align:center>Output 12 (Cổng Transistor)<td style=text-align:center>FA1 (Đạt tần số)<td style=text-align:center><code>01</code><tr><td style=text-align:center><span id=c026><strong>C026</strong></span><td style=text-align:center>Ngõ ra Relay (MA, MB, MC)<td style=text-align:center>AL (Cảnh báo lỗi - Alarm)<td style=text-align:center><code>05</code></table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=các-mã-chức-năng-đầu-ra-thông-dụng>Các mã chức năng đầu ra thông dụng:<a href=#các-mã-chức-năng-đầu-ra-thông-dụng class=hash-link aria-label="Direct link to Các mã chức năng đầu ra thông dụng:" title="Direct link to Các mã chức năng đầu ra thông dụng:" translate=no>​</a></h4>
<ul>
<li class=""><code>00</code> (RUN): Báo biến tần đang phát tần số (đang chạy động cơ).</li>
<li class=""><code>01</code> (FA1): Tín hiệu báo tần số thực đạt bằng tần số cài đặt.</li>
<li class=""><code>03</code> (OL): Cảnh báo dòng tải động cơ vượt mức thiết lập (Overload Warning).</li>
<li class=""><code>05</code> (AL): Biến tần xảy ra sự cố nghiêm trọng, ngắt rơ-le báo động bảo vệ.</li>
</ul>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=5-nhóm-cấu-hình-bộ-điều-khiển-pid>5. Nhóm cấu hình bộ điều khiển PID<a href=#5-nhóm-cấu-hình-bộ-điều-khiển-pid class=hash-link aria-label="Direct link to 5. Nhóm cấu hình bộ điều khiển PID" title="Direct link to 5. Nhóm cấu hình bộ điều khiển PID" translate=no>​</a></h2>
<table><thead><tr><th>Mã lệnh<th>Tên thông số / Chức năng<th>Dải cài đặt<th>Mặc định<tbody><tr><td><span id=a071><strong>A071</strong></span><td>PID enable (Kích hoạt bộ điều khiển PID)<td><code>00</code>, <code>01</code>, <code>02</code><td>00<tr><td><span id=a072><strong>A072</strong></span><td>PID Proportional gain Kp (Hệ số tỉ lệ Kp)<td><code>0.2</code> - <code>5.0</code><td>1.0<tr><td><span id=a073><strong>A073</strong></span><td>PID Integral time constant Ki (Thời gian tích phân Ki)<td><code>0.0</code> - <code>150.0</code> s<td>1.0 s<tr><td><span id=a074><strong>A074</strong></span><td>PID Derivative time constant Kd (Thời gian vi phân Kd)<td><code>0.00</code> - <code>100.00</code> s<td>0.00 s<tr><td><span id=a076><strong>A076</strong></span><td>PID feedback source (Lựa chọn nguồn phản hồi)<td><code>00</code> - <code>03</code><td>00</table>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=a071-bậttắt-chế-độ-pid>A071 (Bật/Tắt chế độ PID)<a href=#a071-bậttắt-chế-độ-pid class=hash-link aria-label="Direct link to A071 (Bật/Tắt chế độ PID)" title="Direct link to A071 (Bật/Tắt chế độ PID)" translate=no>​</a></h3>
<ul>
<li class=""><code>00</code>: Tắt PID (chạy điều khiển tần số thông thường).</li>
<li class=""><code>01</code>: Kích hoạt PID dạng tác động thông thường (ví dụ: điều khiển áp suất đường ống nước, hồi tiếp áp suất thấp → bơm chạy nhanh).</li>
<li class=""><code>02</code>: Kích hoạt PID dạng tác động nghịch (ví dụ: điều khiển quạt giải nhiệt, hồi tiếp nhiệt độ cao → quạt chạy nhanh).</li>
</ul>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=6-các-ví-dụ-cấu-hình-và-sơ-đồ-đấu-nối-thực-tế>6. Các ví dụ cấu hình và sơ đồ đấu nối thực tế<a href=#6-các-ví-dụ-cấu-hình-và-sơ-đồ-đấu-nối-thực-tế class=hash-link aria-label="Direct link to 6. Các ví dụ cấu hình và sơ đồ đấu nối thực tế" title="Direct link to 6. Các ví dụ cấu hình và sơ đồ đấu nối thực tế" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-1-điều-khiển-bằng-công-tắc-ngoài--chiết-áp-ngoài-chế-độ-terminal>Ví dụ 1: Điều khiển bằng Công tắc ngoài & Chiết áp ngoài (Chế độ Terminal)<a href=#ví-dụ-1-điều-khiển-bằng-công-tắc-ngoài--chiết-áp-ngoài-chế-độ-terminal class=hash-link aria-label="Direct link to Ví dụ 1: Điều khiển bằng Công tắc ngoài & Chiết áp ngoài (Chế độ Terminal)" title="Direct link to Ví dụ 1: Điều khiển bằng Công tắc ngoài & Chiết áp ngoài (Chế độ Terminal)" translate=no>​</a></h3>
<p>Đây là phương pháp điều khiển phổ biến, sử dụng chiết áp ngoài điện áp <code>0-10V</code> để chỉnh tốc độ và hai công tắc xoay để cấp lệnh chạy thuận/ngược.</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=1-sơ-đồ-đấu-nối-dây-wiring-diagram>1. Sơ đồ đấu nối dây (Wiring Diagram)<a href=#1-sơ-đồ-đấu-nối-dây-wiring-diagram class=hash-link aria-label="Direct link to 1. Sơ đồ đấu nối dây (Wiring Diagram)" title="Direct link to 1. Sơ đồ đấu nối dây (Wiring Diagram)" translate=no>​</a></h4>
<div class="theme-admonition theme-admonition-note admonition_IZjC alert alert--secondary"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 14 16"><path fill-rule=evenodd d="M6.3 5.69a.942.942 0 0 1-.28-.7c0-.28.09-.52.28-.7.19-.18.42-.28.7-.28.28 0 .52.09.7.28.18.19.28.42.28.7 0 .28-.09.52-.28.7a1 1 0 0 1-.7.3c-.28 0-.52-.11-.7-.3zM8 7.99c-.02-.25-.11-.48-.31-.69-.2-.19-.42-.3-.69-.31H6c-.27.02-.48.13-.69.31-.2.2-.3.44-.31.69h1v3c.02.27.11.5.31.69.2.2.42.31.69.31h1c.27 0 .48-.11.69-.31.2-.19.3-.42.31-.69H8V7.98v.01zM7 2.3c-3.14 0-5.7 2.54-5.7 5.68 0 3.14 2.56 5.7 5.7 5.7s5.7-2.55 5.7-5.7c0-3.15-2.56-5.69-5.7-5.69v.01zM7 .98c3.86 0 7 3.14 7 7s-3.14 7-7 7-7-3.12-7-7 3.14-7 7-7z"/></svg></span>note</div><div class=admonitionContent_bl22><p>Biến tần Omron MX2 hỗ trợ gạt công tắc lựa chọn logic SINK (NPN) hoặc SOURCE (PNP). Sơ đồ dưới đây được thể hiện theo logic <strong>SOURCE (PNP)</strong> (mặc định của nhà sản xuất tại Châu Âu/Việt Nam), sử dụng chân nguồn dương <code>P24</code> kích vào các đầu vào số.</div></div>
<!-- -->
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=2-các-bước-cài-đặt-tham-số-parameter-settings>2. Các bước cài đặt tham số (Parameter Settings)<a href=#2-các-bước-cài-đặt-tham-số-parameter-settings class=hash-link aria-label="Direct link to 2. Các bước cài đặt tham số (Parameter Settings)" title="Direct link to 2. Các bước cài đặt tham số (Parameter Settings)" translate=no>​</a></h4>
<ul>
<li class=""><strong>Bước 1:</strong> Chuyển đổi nguồn nhận tốc độ sang chiết áp ngoài.<!-- -->
<ul>
<li class="">Cài đặt <strong><a href=#a001 class="">A001</a> = 01</strong> (Chọn nguồn tần số từ cổng analog ngoài - chân O).</li>
</ul>
</li>
<li class=""><strong>Bước 2:</strong> Chuyển đổi nguồn nhận lệnh chạy sang công tắc ngoài.<!-- -->
<ul>
<li class="">Cài đặt <strong><a href=#a002 class="">A002</a> = 01</strong> (Chọn nhận lệnh chạy từ terminal ngoài).</li>
</ul>
</li>
<li class=""><strong>Bước 3:</strong> Cấu hình chân chạy thuận/ngược.<!-- -->
<ul>
<li class="">Cài đặt <strong><a href=#c001 class="">C001</a> = 00</strong> (Chân 1 làm lệnh chạy thuận FW).</li>
<li class="">Cài đặt <strong><a href=#c002 class="">C002</a> = 01</strong> (Chân 2 làm lệnh chạy ngược RV).</li>
</ul>
</li>
</ul>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-2-điều-khiển-đa-cấp-tốc-độ-multi-speed>Ví dụ 2: Điều khiển Đa cấp tốc độ (Multi-speed)<a href=#ví-dụ-2-điều-khiển-đa-cấp-tốc-độ-multi-speed class=hash-link aria-label="Direct link to Ví dụ 2: Điều khiển Đa cấp tốc độ (Multi-speed)" title="Direct link to Ví dụ 2: Điều khiển Đa cấp tốc độ (Multi-speed)" translate=no>​</a></h3>
<p>Ứng dụng trong các dây chuyền sản xuất cần chạy máy với các tốc độ cố định được xác định sẵn (ví dụ: máy dệt, máy giặt công nghiệp, hệ thống cẩu trục di chuyển).</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=1-sơ-đồ-đấu-nối-dây-wiring-diagram-1>1. Sơ đồ đấu nối dây (Wiring Diagram)<a href=#1-sơ-đồ-đấu-nối-dây-wiring-diagram-1 class=hash-link aria-label="Direct link to 1. Sơ đồ đấu nối dây (Wiring Diagram)" title="Direct link to 1. Sơ đồ đấu nối dây (Wiring Diagram)" translate=no>​</a></h4>
<p>Sử dụng 3 công tắc kích từ chân nguồn <code>P24</code> vào các chân số <code>1</code> (chạy thuận), chân <code>3</code> (CF1), và chân <code>4</code> (CF2).</p>
<!-- -->
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=2-các-bước-cài-đặt-tham-số-parameter-settings-1>2. Các bước cài đặt tham số (Parameter Settings)<a href=#2-các-bước-cài-đặt-tham-số-parameter-settings-1 class=hash-link aria-label="Direct link to 2. Các bước cài đặt tham số (Parameter Settings)" title="Direct link to 2. Các bước cài đặt tham số (Parameter Settings)" translate=no>​</a></h4>
<ul>
<li class=""><strong>Bước 1:</strong> Đặt nguồn lệnh chạy nhận từ công tắc ngoài.<!-- -->
<ul>
<li class="">Cài đặt <strong><a href=#a002 class="">A002</a> = 01</strong>.</li>
</ul>
</li>
<li class=""><strong>Bước 2:</strong> Định nghĩa chức năng đa cấp tốc độ cho chân 3 và chân 4.<!-- -->
<ul>
<li class="">Cài đặt <strong><a href=#c003 class="">C003</a> = 02</strong> (Gán chân 3 chức năng CF1).</li>
<li class="">Cài đặt <strong><a href=#c004 class="">C004</a> = 03</strong> (Gán chân 4 chức năng CF2).</li>
</ul>
</li>
<li class=""><strong>Bước 3:</strong> Cài đặt tần số hoạt động tương ứng cho các cấp tốc độ:<!-- -->
<ul>
<li class=""><strong>Tốc độ 0:</strong> Cài <strong><a href=#a020 class="">A020</a> = 15.00</strong> Hz (Tốc độ chạy nền khi bật công tắc FW nhưng chưa kích chân cấp tốc độ nào).</li>
<li class=""><strong>Tốc độ 1 (CF1):</strong> Cài <strong><a href=#a021 class="">A021</a> = 25.00</strong> Hz.</li>
<li class=""><strong>Tốc độ 2 (CF2):</strong> Cài <strong><a href=#a022 class="">A022</a> = 35.00</strong> Hz.</li>
<li class=""><strong>Tốc độ 3 (CF1 + CF2):</strong> Cài <strong><a href=#a023 class="">A023</a> = 50.00</strong> Hz.</li>
</ul>
</li>
</ul>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=bảng-logic-kích-hoạt-đa-cấp-tốc-độ>Bảng logic kích hoạt đa cấp tốc độ:<a href=#bảng-logic-kích-hoạt-đa-cấp-tốc-độ class=hash-link aria-label="Direct link to Bảng logic kích hoạt đa cấp tốc độ:" title="Direct link to Bảng logic kích hoạt đa cấp tốc độ:" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:center>Công tắc Chạy Thuận<th style=text-align:center>Công tắc CF2<th style=text-align:center>Công tắc CF1<th style=text-align:center>Cấp tốc độ hoạt động<th style=text-align:center>Tần số ngõ ra thực tế (Hz)<tbody><tr><td style=text-align:center>ON<td style=text-align:center>OFF<td style=text-align:center>OFF<td style=text-align:center>Cấp tốc độ 0 (<a href=#a020 class="">A020</a>)<td style=text-align:center><strong>15.00 Hz</strong><tr><td style=text-align:center>ON<td style=text-align:center>OFF<td style=text-align:center><strong>ON</strong><td style=text-align:center>Cấp tốc độ 1 (<a href=#a021 class="">A021</a>)<td style=text-align:center><strong>25.00 Hz</strong><tr><td style=text-align:center>ON<td style=text-align:center><strong>ON</strong><td style=text-align:center>OFF<td style=text-align:center>Cấp tốc độ 2 (<a href=#a022 class="">A022</a>)<td style=text-align:center><strong>35.00 Hz</strong><tr><td style=text-align:center>ON<td style=text-align:center><strong>ON</strong><td style=text-align:center><strong>ON</strong><td style=text-align:center>Cấp tốc độ 3 (<a href=#a023 class="">A023</a>)<td style=text-align:center><strong>50.00 Hz</strong></table>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-3-điều-khiển-và-giám-sát-qua-truyền-thông-modbus-rtu>Ví dụ 3: Điều khiển và giám sát qua truyền thông Modbus RTU<a href=#ví-dụ-3-điều-khiển-và-giám-sát-qua-truyền-thông-modbus-rtu class=hash-link aria-label="Direct link to Ví dụ 3: Điều khiển và giám sát qua truyền thông Modbus RTU" title="Direct link to Ví dụ 3: Điều khiển và giám sát qua truyền thông Modbus RTU" translate=no>​</a></h3>
<p>Biến tần Omron MX2 tích hợp sẵn cổng truyền thông Modbus RTU (sử dụng cổng cắm RJ45 phía trước thiết bị).</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=1-sơ-đồ-cáp-rj45-rs-485>1. Sơ đồ cáp RJ45 RS-485<a href=#1-sơ-đồ-cáp-rj45-rs-485 class=hash-link aria-label="Direct link to 1. Sơ đồ cáp RJ45 RS-485" title="Direct link to 1. Sơ đồ cáp RJ45 RS-485" translate=no>​</a></h4>
<p>Mặc dù sử dụng đầu cắm kiểu cáp mạng RJ45 thông dụng, nhưng cấu trúc chân của cổng truyền thông trên biến tần được hãng quy định riêng:</p>
<table><thead><tr><th style=text-align:center>Số chân RJ45<th style=text-align:center>Tên tín hiệu RS-485<th>Mô tả chức năng<tbody><tr><td style=text-align:center><strong>5</strong><td style=text-align:center><strong>SP (A+)</strong><td>Đường truyền dữ liệu RS-485 cực dương (+)<tr><td style=text-align:center><strong>6</strong><td style=text-align:center><strong>SN (B-)</strong><td>Đường truyền dữ liệu RS-485 cực âm (-)<tr><td style=text-align:center><strong>1, 2, 8</strong><td style=text-align:center><strong>GND</strong><td>Chân đất tín hiệu chống nhiễu (Signal Ground)</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=2-các-bước-cài-đặt-tham-số-truyền-thông-trên-mx2>2. Các bước cài đặt tham số truyền thông trên MX2<a href=#2-các-bước-cài-đặt-tham-số-truyền-thông-trên-mx2 class=hash-link aria-label="Direct link to 2. Các bước cài đặt tham số truyền thông trên MX2" title="Direct link to 2. Các bước cài đặt tham số truyền thông trên MX2" translate=no>​</a></h4>
<ul>
<li class=""><strong>Bước 1:</strong> Bật quyền điều khiển tốc độ và lệnh chạy qua truyền thông.<!-- -->
<ul>
<li class="">Cài đặt <strong><a href=#a001 class="">A001</a> = 03</strong> (Nhận tần số từ Modbus).</li>
<li class="">Cài đặt <strong><a href=#a002 class="">A002</a> = 03</strong> (Nhận lệnh chạy Run/Stop từ Modbus).</li>
</ul>
</li>
<li class=""><strong>Bước 2:</strong> Cài đặt địa chỉ trạm của biến tần trong mạng.<!-- -->
<ul>
<li class="">Cài đặt <strong>C071 = 1</strong> (Địa chỉ ID trạm số 1. Giá trị có thể đặt từ 1 đến 247).</li>
</ul>
</li>
<li class=""><strong>Bước 3:</strong> Cài đặt tốc độ truyền dữ liệu (Baud rate).<!-- -->
<ul>
<li class="">Cài đặt <strong>C072 = 06</strong> (Cài đặt tốc độ truyền là <strong>19200 bps</strong>). Các tùy chọn: <code>04</code> - 4800 bps, <code>05</code> - 9600 bps, <code>06</code> - 19200 bps.</li>
</ul>
</li>
<li class=""><strong>Bước 4:</strong> Cài đặt cấu trúc khung truyền (Parity, Stop bit).<!-- -->
<ul>
<li class="">Cài đặt <strong>C074 = 02</strong> (Chọn cấu hình truyền thông chẵn: <strong>Even parity, 1 stop bit</strong>). Các tùy chọn khác: <code>00</code> - No parity/1 stop, <code>01</code> - No parity/2 stop, <code>02</code> - Even/1 stop, <code>03</code> - Odd/1 stop.</li>
</ul>
</li>
<li class=""><strong>Bước 5:</strong> Bật chế độ Modbus.<!-- -->
<ul>
<li class="">Cài đặt <strong>C070 = 02</strong> (Chọn giao thức giao tiếp là Modbus RTU).</li>
</ul>
</li>
<li class=""><strong>Bước 6:</strong> Tắt nguồn biến tần đi và bật lại để các thay đổi tham số truyền thông chính thức được áp dụng vào phần cứng.</li>
</ul></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-tags-row"><div class=col><b>Tags:</b><ul class="tags_q74f padding--none margin-left--sm"><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/omron>omron</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/3-g-3-mx-2>3g3mx2</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/mx-2>mx2</a></ul></div></div><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col noPrint_HJkF"><a href=https://github.com/2naq/shareme/tree/main/apps/docs/docs/inverter/omron/3g3mx2.mdx target=_blank rel="noopener noreferrer" class=theme-edit-this-page><svg fill=currentColor height=20 width=20 viewBox="0 0 40 40" class=iconEdit_UohW aria-hidden=true><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"/></g></svg>Edit this page</a></div><div class="col lastUpdated_g62E"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href=/shareme/inverter/category/omron><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>OMRON</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/shareme/inverter/omron/jx-omron><div class=pagination-nav__sublabel>Next</div><div class=pagination-nav__label>3G3JX</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_TN1Q thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#1-nhóm-lệnh-cơ-bản-và-chế-độ-vận-hành class="table-of-contents__link toc-highlight">1. Nhóm lệnh cơ bản và chế độ vận hành</a><ul><li><a href=#khôi-phục-cài-đặt-gốc-reset-default class="table-of-contents__link toc-highlight">Khôi phục cài đặt gốc (Reset Default)</a><li><a href=#a001-nguồn-đặt-tần-số---tốc-độ class="table-of-contents__link toc-highlight">A001 (Nguồn đặt tần số - Tốc độ)</a><li><a href=#a002-nguồn-lệnh-chạy---runstop class="table-of-contents__link toc-highlight">A002 (Nguồn lệnh chạy - Run/Stop)</a></ul><li><a href=#2-nhóm-giới-hạn-tần-số-và-đa-cấp-tốc-độ class="table-of-contents__link toc-highlight">2. Nhóm giới hạn tần số và đa cấp tốc độ</a><ul><li><a href=#a061--a062-giới-hạn-dải-tần-số class="table-of-contents__link toc-highlight">A061 & A062 (Giới hạn dải tần số)</a></ul><li><a href=#3-nhóm-động-lực-học-đặc-tuyến-tải-và-bảo-vệ class="table-of-contents__link toc-highlight">3. Nhóm động lực học, đặc tuyến tải và bảo vệ</a><ul><li><a href=#a044-lựa-chọn-thuật-toán-điều-khiển-động-cơ class="table-of-contents__link toc-highlight">A044 (Lựa chọn thuật toán điều khiển động cơ)</a><li><a href=#b012-bảo-vệ-quá-tải-nhiệt-động-cơ class="table-of-contents__link toc-highlight">b012 (Bảo vệ quá tải nhiệt động cơ)</a></ul><li><a href=#4-nhóm-cấu-hình-terminal-io-chân-vật-lý-điều-khiển class="table-of-contents__link toc-highlight">4. Nhóm cấu hình Terminal I/O (Chân vật lý điều khiển)</a><ul><li><a href=#cấu-hình-chân-đầu-vào-số-digital-inputs---chân-từ-1-đến-7 class="table-of-contents__link toc-highlight">Cấu hình chân đầu vào số (Digital Inputs - Chân từ 1 đến 7)</a><ul><li><a href=#các-mã-chức-năng-đầu-vào-số-quan-trọng class="table-of-contents__link toc-highlight">Các mã chức năng đầu vào số quan trọng:</a><li><a href=#trạng-thái-kích-hoạt-chân-no--nc class="table-of-contents__link toc-highlight">Trạng thái kích hoạt chân (N.O / N.C):</a></ul><li><a href=#cấu-hình-chân-đầu-ra-outputs---chân-11-12-và-relay-ma-mb-mc class="table-of-contents__link toc-highlight">Cấu hình chân đầu ra (Outputs - Chân 11, 12 và Relay MA-MB-MC)</a><ul><li><a href=#các-mã-chức-năng-đầu-ra-thông-dụng class="table-of-contents__link toc-highlight">Các mã chức năng đầu ra thông dụng:</a></ul></ul><li><a href=#5-nhóm-cấu-hình-bộ-điều-khiển-pid class="table-of-contents__link toc-highlight">5. Nhóm cấu hình bộ điều khiển PID</a><ul><li><a href=#a071-bậttắt-chế-độ-pid class="table-of-contents__link toc-highlight">A071 (Bật/Tắt chế độ PID)</a></ul><li><a href=#6-các-ví-dụ-cấu-hình-và-sơ-đồ-đấu-nối-thực-tế class="table-of-contents__link toc-highlight">6. Các ví dụ cấu hình và sơ đồ đấu nối thực tế</a><ul><li><a href=#ví-dụ-1-điều-khiển-bằng-công-tắc-ngoài--chiết-áp-ngoài-chế-độ-terminal class="table-of-contents__link toc-highlight">Ví dụ 1: Điều khiển bằng Công tắc ngoài & Chiết áp ngoài (Chế độ Terminal)</a><ul><li><a href=#1-sơ-đồ-đấu-nối-dây-wiring-diagram class="table-of-contents__link toc-highlight">1. Sơ đồ đấu nối dây (Wiring Diagram)</a><li><a href=#2-các-bước-cài-đặt-tham-số-parameter-settings class="table-of-contents__link toc-highlight">2. Các bước cài đặt tham số (Parameter Settings)</a></ul><li><a href=#ví-dụ-2-điều-khiển-đa-cấp-tốc-độ-multi-speed class="table-of-contents__link toc-highlight">Ví dụ 2: Điều khiển Đa cấp tốc độ (Multi-speed)</a><ul><li><a href=#1-sơ-đồ-đấu-nối-dây-wiring-diagram-1 class="table-of-contents__link toc-highlight">1. Sơ đồ đấu nối dây (Wiring Diagram)</a><li><a href=#2-các-bước-cài-đặt-tham-số-parameter-settings-1 class="table-of-contents__link toc-highlight">2. Các bước cài đặt tham số (Parameter Settings)</a><li><a href=#bảng-logic-kích-hoạt-đa-cấp-tốc-độ class="table-of-contents__link toc-highlight">Bảng logic kích hoạt đa cấp tốc độ:</a></ul><li><a href=#ví-dụ-3-điều-khiển-và-giám-sát-qua-truyền-thông-modbus-rtu class="table-of-contents__link toc-highlight">Ví dụ 3: Điều khiển và giám sát qua truyền thông Modbus RTU</a><ul><li><a href=#1-sơ-đồ-cáp-rj45-rs-485 class="table-of-contents__link toc-highlight">1. Sơ đồ cáp RJ45 RS-485</a><li><a href=#2-các-bước-cài-đặt-tham-số-truyền-thông-trên-mx2 class="table-of-contents__link toc-highlight">2. Các bước cài đặt tham số truyền thông trên MX2</a></ul></ul></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Share docs</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/plc/intro>PLC</a><li class=footer__item><a class=footer__link-item href=/shareme/inverter/intro>Invertor</a><li class=footer__item><a class=footer__link-item href=/shareme/other/intro>Other</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Blog</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/blog>All blog</a><li class=footer__item><a class=footer__link-item href=/shareme/blog/authors>Authors</a></ul></div></div><div class="footer__bottom text--center"><div class=footer__copyright>Built by anTng. TRUONG SA, HOANG SA BELONG TO VIETNAM.</div></div></div></footer></div></body>