<!doctype html><html lang=en dir=ltr class="docs-wrapper plugin-docs plugin-id-inverter docs-version-current docs-doc-page docs-doc-id-wecon/wecon-manual" data-has-hydrated=false><head><meta charset=UTF-8><meta name=generator content="Docusaurus v3.10.2"><title data-rh=true>Sổ Tay Hướng Dẫn Vận Hành Biến Tần WECON VM Series (User Manual V2.0) | Automation Notes</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"/><meta data-rh=true name=twitter:card content=summary_large_image /><meta data-rh=true property=og:url content=https://2naq.github.io/shareme/inverter/wecon/wecon-manual /><meta data-rh=true property=og:locale content=en /><meta data-rh=true name=docusaurus_locale content=en /><meta data-rh=true name=docsearch:language content=en /><meta data-rh=true name=docusaurus_version content=current /><meta data-rh=true name=docusaurus_tag content=docs-inverter-current /><meta data-rh=true name=docsearch:version content=current /><meta data-rh=true name=docsearch:docusaurus_tag content=docs-inverter-current /><meta data-rh=true property=og:title content="Sổ Tay Hướng Dẫn Vận Hành Biến Tần WECON VM Series (User Manual V2.0) | Automation Notes"/><meta data-rh=true name=description content="Biến tần WECON VM Series AC Drive (Phiên bản tài liệu chuẩn V2.0) là dòng biến tần đa năng của hãng WECON, hỗ trợ vận hành cho cả Động cơ 3 pha và Động cơ 1 pha (Single-Phase AC Motor), tích hợp điều khiển V/F, Vector hở vòng (Sensorless Vector Control), phanh DC, truyền thông Modbus RTU và bộ PLC đơn giản 16 cấp tốc độ."/><meta data-rh=true property=og:description content="Biến tần WECON VM Series AC Drive (Phiên bản tài liệu chuẩn V2.0) là dòng biến tần đa năng của hãng WECON, hỗ trợ vận hành cho cả Động cơ 3 pha và Động cơ 1 pha (Single-Phase AC Motor), tích hợp điều khiển V/F, Vector hở vòng (Sensorless Vector Control), phanh DC, truyền thông Modbus RTU và bộ PLC đơn giản 16 cấp tốc độ."/><link data-rh=true rel=icon href=/shareme/favicon.ico /><link data-rh=true rel=canonical href=https://2naq.github.io/shareme/inverter/wecon/wecon-manual /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/inverter/wecon/wecon-manual hreflang=en /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/inverter/wecon/wecon-manual hreflang=x-default /><link data-rh=true rel=preconnect href=https://EN380UNNOE-dsn.algolia.net crossorigin=anonymous /><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://2naq.github.io/shareme/inverter/category/wecon","name":"WECON","position":1},{"@type":"ListItem","item":"https://2naq.github.io/shareme/inverter/wecon/wecon-manual","name":"Hướng dẫn sử dụng WECON VM","position":2}]}</script><link rel=alternate type=application/rss+xml href=/shareme/blog/rss.xml title="Automation Notes RSS Feed"><link rel=alternate type=application/atom+xml href=/shareme/blog/atom.xml title="Automation Notes Atom Feed"><link rel=search type=application/opensearchdescription+xml title="Automation Notes" href=/shareme/opensearch.xml><script>!function(){try{let e=new URLSearchParams(window.location.search).get("pwa")||localStorage.getItem("pwa-preference")||"all",t="/shareme/manifest-all.json";"docs"===e?(t="/shareme/manifest-docs.json",localStorage.setItem("pwa-preference","docs")):(t="/shareme/manifest-all.json",localStorage.setItem("pwa-preference","all"));let n=document.getElementById("pwa-manifest");n||((n=document.createElement("link")).rel="manifest",n.id="pwa-manifest",document.head.appendChild(n)),n.href=t}catch(e){console.error("Failed to set manifest",e)}"serviceWorker"in navigator&&window.addEventListener("load",function(){navigator.serviceWorker.register("/shareme/sw.js",{scope:"/shareme/"}).then(function(e){console.log("Docs SW registered:",e.scope),document.addEventListener("visibilitychange",function(){"visible"===document.visibilityState&&e.update()});let t=!1;navigator.serviceWorker.addEventListener("controllerchange",function(){t||(t=!0,window.location.reload())})}).catch(function(e){console.error("Docs SW registration failed:",e)})}),window.addEventListener("beforeinstallprompt",e=>{e.preventDefault(),window.deferredPrompt=e,window.dispatchEvent(new CustomEvent("pwa-install-prompt-ready"))})}()</script><link rel=stylesheet href=/shareme/assets/css/styles.2a472fab.css /><script src=/shareme/assets/js/runtime~main.0e7929e5.js defer></script><script src=/shareme/assets/js/main.ceb015d8.js defer></script></head><body><svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme-1c5")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||(window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")),document.documentElement.setAttribute("data-theme-choice",t||"system")}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id=__docusaurus><link rel=preload as=image href=/shareme/favicon.svg /><div role=region aria-label="Skip to main content"><a class=skipToContent_G6ar href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/shareme/><div class=navbar__logo><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--light_DIHH"/><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--dark_Bv2M"/></div><b class="navbar__title text--truncate">Automation Notes</b></a><a class="navbar__item navbar__link" href=/shareme/plc/intro>PLC</a><a aria-current=page class="navbar__item navbar__link navbar__link--active" href=/shareme/inverter/intro>Inverter</a><a class="navbar__item navbar__link" href=/shareme/other/intro>Other</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class=navbarSearchContainer_bmvg><button type=button class="DocSearch DocSearch-Button" aria-label="Search (Meta+k)" aria-keyshortcuts=Meta+k><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 24 24" aria-hidden=true><circle cx=11 cy=11 r=8 stroke=currentColor fill=none stroke-width=1.4 /><path d="m21 21-4.3-4.3" stroke=currentColor fill=none stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div><a href=/shareme/tools/ target=_self rel="noopener noreferrer" class="navbar__item navbar__link">Tool<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><a class="navbar__item navbar__link" href=/shareme/blog>Blog</a><a class="navbar__item navbar__link" href=/shareme/about>About Me</a><div class="toggle_OLSw colorModeToggle_Hg9V"><button class="clean-btn toggleButton_wYmb toggleButtonDisabled_vaDU" type=button disabled title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ lightToggleIcon_Sxwe"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ darkToggleIcon_Yem1"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ systemToggleIcon_txm5"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_UyTV"><div class=docsWrapper_XLvK><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_z1FD" type=button></button><div class=docRoot_HciC><aside class="theme-doc-sidebar-container docSidebarContainer_e5ai"><div class=sidebarViewport_N8x0><div class=sidebar_vJCc><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_qiME"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/shareme/inverter/intro><span class=linkLabel_PuAu>Kho tài liệu cho biến tần</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/inverter/category/mitsubishi><span class=categoryLinkLabel_Oe72>Mitsubishi</span></a><button aria-label="Expand sidebar category 'Mitsubishi'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/inverter/category/omron><span class=categoryLinkLabel_Oe72>OMRON</span></a><button aria-label="Expand sidebar category 'OMRON'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist menu__link--active" href=/shareme/inverter/category/wecon><span class=categoryLinkLabel_Oe72>WECON</span></a><button aria-label="Collapse sidebar category 'WECON'" aria-expanded=true type=button class="clean-btn menu__caret"></button></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/shareme/inverter/wecon/wecon-manual><span class=linkLabel_PuAu>Hướng dẫn sử dụng WECON VM</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/wecon/parameter-configuration-wecon><span class=linkLabel_PuAu>Bảng tham số cài đặt (F0 - FD)</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/wecon/error-codes-wecon><span class=linkLabel_PuAu>Bảng mã lỗi & Khắc phục (ERR02-22)</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/inverter/wecon/registers-rs485-wecon><span class=linkLabel_PuAu>Truyền thông Modbus RS-485</span></a></ul></ul></nav></div></div></aside><main class=docMainContainer_namt><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_YAwJ"><div class=docItemContainer_Rv5Z><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_zCmv" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Home page" class=breadcrumbs__link href=/shareme/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_JFrk><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><a class=breadcrumbs__link href=/shareme/inverter/category/wecon><span>WECON</span></a><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>Hướng dẫn sử dụng WECON VM</span></ul></nav><div class="tocCollapsible_O_Qc theme-doc-toc-mobile tocMobile_tjDr"><button type=button class="clean-btn tocCollapsibleButton_htYj">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Sổ Tay Hướng Dẫn Vận Hành Biến Tần WECON VM Series (User Manual V2.0)</h1></header><p>Biến tần <strong>WECON VM Series AC Drive</strong> (Phiên bản tài liệu chuẩn <strong>V2.0</strong>) là dòng biến tần đa năng của hãng WECON, hỗ trợ vận hành cho cả <strong>Động cơ 3 pha</strong> và <strong>Động cơ 1 pha</strong> (Single-Phase AC Motor), tích hợp điều khiển V/F, Vector hở vòng (Sensorless Vector Control), phanh DC, truyền thông Modbus RTU và bộ PLC đơn giản 16 cấp tốc độ.</p>
<p>Tài liệu này tổng hợp cấu trúc kỹ thuật, sơ đồ đấu nối, bàn phím điều khiển và các bước cài đặt tham số từ tài liệu chính thức WECON VM V2.0 User Manual.</p>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=1-thông-số-kỹ-thuật--phân-loại-model-technical-specifications>1. Thông số kỹ thuật & Phân loại Model (Technical Specifications)<a href=#1-thông-số-kỹ-thuật--phân-loại-model-technical-specifications class=hash-link aria-label="Direct link to 1. Thông số kỹ thuật & Phân loại Model (Technical Specifications)" title="Direct link to 1. Thông số kỹ thuật & Phân loại Model (Technical Specifications)" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=11-bảng-thông-số-kỹ-thuật-cơ-bản>1.1 Bảng thông số kỹ thuật cơ bản<a href=#11-bảng-thông-số-kỹ-thuật-cơ-bản class=hash-link aria-label="Direct link to 1.1 Bảng thông số kỹ thuật cơ bản" title="Direct link to 1.1 Bảng thông số kỹ thuật cơ bản" translate=no>​</a></h3>
<table><thead><tr><th style=text-align:left>Hạng mục<th style=text-align:left>Thông số chi tiết<tbody><tr><td style=text-align:left><strong>Điện áp ngõ vào</strong><td style=text-align:left>1 Phase 220V ±15% (dòng 2S) hoặc 3 Phase 380V ±15% (dòng 4T)<tr><td style=text-align:left><strong>Tần số ngõ vào</strong><td style=text-align:left>50 Hz / 60 Hz (Dải cho phép: 47 Hz ~ 63 Hz)<tr><td style=text-align:left><strong>Điện áp ngõ ra</strong><td style=text-align:left>0 ~ Điện áp ngõ vào định mức<tr><td style=text-align:left><strong>Tần số ngõ ra</strong><td style=text-align:left><code>0.00 Hz</code> ~ <code>1000.00 Hz</code> (Độ phân giải cài đặt: 0.01 Hz)<tr><td style=text-align:left><strong>Loại động cơ hỗ trợ</strong><td style=text-align:left>Động cơ không đồng bộ 3 pha và Động cơ không đồng bộ 1 pha<tr><td style=text-align:left><strong>Chế độ điều khiển</strong><td style=text-align:left>Điều khiển V/F (V/F Control) và Điều khiển Vector hở vòng (Sensorless Vector Control)<tr><td style=text-align:left><strong>Khả năng chịu quá tải</strong><td style=text-align:left><code>120%</code> dòng định mức trong 1 phút (60s); <code>150%</code> dòng định mức trong 10 giây (10s)<tr><td style=text-align:left><strong>Tần số sóng mang (Carrier)</strong><td style=text-align:left><code>0.6 kHz</code> ~ <code>15.0 kHz</code> (Tự động điều chỉnh theo nhiệt độ IGBT)<tr><td style=text-align:left><strong>Cổng truyền thông</strong><td style=text-align:left>Tích hợp sẵn RS-485 (Hỗ trợ chuẩn Modbus RTU, 1200 ~ 38400 bps)<tr><td style=text-align:left><strong>Tiêu chuẩn bảo vệ</strong><td style=text-align:left>IP20, Làm mát bằng quạt gió cưỡng bức</table>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=2-sơ-đồ-đấu-nối-mạch-động-lực--cầu-đấu-điều-khiển-terminal-connection>2. Sơ đồ đấu nối mạch động lực & Cầu đấu điều khiển (Terminal Connection)<a href=#2-sơ-đồ-đấu-nối-mạch-động-lực--cầu-đấu-điều-khiển-terminal-connection class=hash-link aria-label="Direct link to 2. Sơ đồ đấu nối mạch động lực & Cầu đấu điều khiển (Terminal Connection)" title="Direct link to 2. Sơ đồ đấu nối mạch động lực & Cầu đấu điều khiển (Terminal Connection)" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=21-cầu-đấu-mạch-động-lực-main-circuit-terminals>2.1 Cầu đấu mạch động lực (Main Circuit Terminals)<a href=#21-cầu-đấu-mạch-động-lực-main-circuit-terminals class=hash-link aria-label="Direct link to 2.1 Cầu đấu mạch động lực (Main Circuit Terminals)" title="Direct link to 2.1 Cầu đấu mạch động lực (Main Circuit Terminals)" translate=no>​</a></h3>
<ul>
<li class=""><strong><code>R/L, S, T/N</code></strong>: Cầu đấu nguồn điện vào (Dòng 1 pha nối R-S hoặc R-N; dòng 3 pha nối R-S-T).</li>
<li class=""><strong><code>U, V, W</code></strong>: Cầu đấu ngõ ra nối trực tiếp tới Động cơ (Không được nối nguồn AC vào 3 chân này).</li>
<li class=""><strong><code>Earth / PE</code></strong>: Chân tiếp địa bảo vệ an toàn chống rò điện.</li>
</ul>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=22-cầu-đấu-điều-khiển-tín-hiệu-control-terminals>2.2 Cầu đấu điều khiển tín hiệu (Control Terminals)<a href=#22-cầu-đấu-điều-khiển-tín-hiệu-control-terminals class=hash-link aria-label="Direct link to 2.2 Cầu đấu điều khiển tín hiệu (Control Terminals)" title="Direct link to 2.2 Cầu đấu điều khiển tín hiệu (Control Terminals)" translate=no>​</a></h3>
<div class="flex flex-row gap-1 itemcen justify-center"><figure style="display:flex;flex-direction:column;align-items:center;margin:1.25rem 0" class="doc-image-wrapper "><img src=/shareme/assets/images/terminal-connection-043ea5c1018a78c36b84c09128b7c4b6.png alt="Sơ đồ đấu nối biến tần công suất > 4kw" style="width:80%;max-width:100%;height:auto;border-radius:8px;box-shadow:0 2px 8px rgba(0, 0, 0, 0.08);object-fit:contain" loading=lazy /><figcaption style="margin-top:0.4rem;font-size:0.85rem;color:var(--ifm-color-content-secondary, #6b7280);text-align:center;font-style:italic">Sơ đồ đấu nối biến tần công suất > 4kw</figcaption></figure><figure style="display:flex;flex-direction:column;align-items:center;margin:1.25rem 0" class="doc-image-wrapper "><img src=/shareme/assets/images/terminal-connection-2kw-9824808768f6fdfafc2ce775054ba43e.png alt="Sơ đồ đấu nối biến tần công suất < 2.2kw" style="width:80%;max-width:100%;height:auto;border-radius:8px;box-shadow:0 2px 8px rgba(0, 0, 0, 0.08);object-fit:contain" loading=lazy /><figcaption style="margin-top:0.4rem;font-size:0.85rem;color:var(--ifm-color-content-secondary, #6b7280);text-align:center;font-style:italic">Sơ đồ đấu nối biến tần công suất &lt; 2.2kw</figcaption></figure></div>
<div class="theme-admonition theme-admonition-info admonition_IZjC alert alert--info"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 14 16"><path fill-rule=evenodd d="M7 2.3c3.14 0 5.7 2.56 5.7 5.7s-2.56 5.7-5.7 5.7A5.71 5.71 0 0 1 1.3 8c0-3.14 2.56-5.7 5.7-5.7zM7 1C3.14 1 0 4.14 0 8s3.14 7 7 7 7-3.14 7-7-3.14-7-7-7zm1 3H6v5h2V4zm0 6H6v2h2v-2z"/></svg></span>Tip</div><div class=admonitionContent_bl22><ul>
<li class=""><strong>Lưu ý</strong>: Để ý các chân terminal bên phải của loại công suất > 4kw</li>
</ul></div></div>
<table><thead><tr><th style=text-align:left>Tên chân<th style=text-align:left>Chức năng chi tiết<th style=text-align:left>Mô tả kỹ thuật<tbody><tr><td style=text-align:left><strong><code>+10V / GND</code></strong><td style=text-align:left>Nguồn cấp áp chiết áp ngoài<td style=text-align:left>Điện áp 10 VDC, dòng ra tối đa 20 mA<tr><td style=text-align:left><strong><code>AI1 / GND</code></strong><td style=text-align:left>Ngõ vào tương tự Analog<td style=text-align:left>Nhận áp <code>0 ~ 10V</code> hoặc dòng <code>0/4 ~ 20mA</code> (cấu hình qua <a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f541><code>F5.41</code></a>)<tr><td style=text-align:left><strong><code>AO1 / GND</code></strong><td style=text-align:left>Ngõ ra tương tự Analog<td style=text-align:left>Phát áp <code>0 ~ 10V</code> (giám sát tần số, dòng điện, điện áp)<tr><td style=text-align:left><strong><code>+24V / COM</code></strong><td style=text-align:left>Nguồn cấp ngõ vào số DI<td style=text-align:left>Điện áp 24 VDC, dòng ra tối đa 150 mA<tr><td style=text-align:left><strong><code>DI1 ~ DI4</code></strong><td style=text-align:left>Ngõ vào điều khiển số Digital<td style=text-align:left>Kết nối công tắc/nút nhấn/Relay PLC tới chân <code>COM</code><tr><td style=text-align:left><strong><code>RA / RB / RC</code></strong><td style=text-align:left>Ngõ ra Relay báo trạng thái<td style=text-align:left>RA-RC thường mở (NO), RB-RC thường đóng (NC). Khả năng chịu tải: 250VAC/3A<tr><td style=text-align:left><strong><code>S+ / S-</code></strong><td style=text-align:left>Cổng truyền thông RS-485<td style=text-align:left>Kết nối dây xoắn đôi tín hiệu A(+) và B(-) truyền thông Modbus RTU</table>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=3-bàn-phím-điều-khiển--thao-tác-vận-hành-keypad-operation>3. Bàn phím điều khiển & Thao tác vận hành (Keypad Operation)<a href=#3-bàn-phím-điều-khiển--thao-tác-vận-hành-keypad-operation class=hash-link aria-label="Direct link to 3. Bàn phím điều khiển & Thao tác vận hành (Keypad Operation)" title="Direct link to 3. Bàn phím điều khiển & Thao tác vận hành (Keypad Operation)" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=31-cấu-trúc-màn-hình-led-và-đèn-báo-hiệu>3.1 Cấu trúc màn hình LED và Đèn báo hiệu<a href=#31-cấu-trúc-màn-hình-led-và-đèn-báo-hiệu class=hash-link aria-label="Direct link to 3.1 Cấu trúc màn hình LED và Đèn báo hiệu" title="Direct link to 3.1 Cấu trúc màn hình LED và Đèn báo hiệu" translate=no>​</a></h3>
<figure style="display:flex;flex-direction:column;align-items:center;margin:1.25rem 0" class="doc-image-wrapper "><img src=/shareme/assets/images/keypad-diagram-01e5061c1204569a8491919fe6d7ef38.png alt="Sơ đồ bàn phím điều khiển WECON VM (v2)" style="width:200px;max-width:100%;height:auto;border-radius:8px;box-shadow:0 2px 8px rgba(0, 0, 0, 0.08);object-fit:contain" loading=lazy /><figcaption style="margin-top:0.4rem;font-size:0.85rem;color:var(--ifm-color-content-secondary, #6b7280);text-align:center;font-style:italic">Sơ đồ bàn phím điều khiển WECON VM (v2)</figcaption></figure>
<ul>
<li class=""><strong>Đèn <code>RUN</code></strong>: Sáng khi biến tần đang chạy động cơ; Tắt khi biến tần dừng.</li>
<li class=""><strong>Đèn <code>REMOTE</code></strong>: Tắt khi điều khiển bằng Bàn phím; Sáng khi chạy bằng Terminal ngoài; Nhấp nháy khi chạy qua Truyền thông RS-485.</li>
<li class=""><strong>Đèn <code>FWD/REV</code></strong>: Sáng khi quay Thuận (FWD); Tắt khi quay Ngược (REV); Nhấp nháy khi đang chuyển đổi hướng quay.</li>
<li class=""><strong>Đèn <code>ALARM</code></strong>: Tắt khi bình thường; Nhấp nháy/Sáng khi biến tần bị lỗi (Fault).</li>
<li class=""><strong>Núm xoay Potentiometer</strong>: Dùng để thay đổi trực tiếp tần số chạy khi chọn <code>F0.03 = 1</code>.</li>
</ul>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=32-ý-nghĩa-các-phím-bấm>3.2 Ý nghĩa các phím bấm<a href=#32-ý-nghĩa-các-phím-bấm class=hash-link aria-label="Direct link to 3.2 Ý nghĩa các phím bấm" title="Direct link to 3.2 Ý nghĩa các phím bấm" translate=no>​</a></h3>
<table><thead><tr><th style=text-align:center>Phím bấm<th style=text-align:left>Tên phím<th style=text-align:left>Chức năng chính<tbody><tr><td style=text-align:center><strong><code>PRG</code></strong><td style=text-align:left>Programming / Escape<td style=text-align:left>Chuyển đổi giữa màn hình giám sát và danh mục cài đặt tham số (Group F0 - FD)<tr><td style=text-align:center><strong><code>ENT</code></strong><td style=text-align:left>Enter / Save<td style=text-align:left>Truy cập chi tiết mã hàm và lưu giá trị vừa thay đổi<tr><td style=text-align:center><strong><code>▲</code> / <code>▼</code></strong><td style=text-align:left>Up / Down<td style=text-align:left>Tăng / giảm mã tham số hoặc điều chỉnh giá trị số<tr><td style=text-align:center><strong><code>>></code></strong><td style=text-align:left>Shift / Switch<td style=text-align:left>Di chuyển con trỏ vị trí nhập số; Chuyển đổi hiển thị thông số giám sát (Hz, A, V...)<tr><td style=text-align:center><strong><code>RUN / STOP</code></strong><td style=text-align:left>Run / Stop / Reset<td style=text-align:left>Kích hoạt Lệnh Chạy / Dừng (chế độ bàn phím) hoặc xóa mã lỗi sau khi xử lý sự cố</table>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=4-các-ví-dụ-cài-đặt-mạch-ứng-dụng-thực-tế>4. Các ví dụ cài đặt mạch ứng dụng thực tế<a href=#4-các-ví-dụ-cài-đặt-mạch-ứng-dụng-thực-tế class=hash-link aria-label="Direct link to 4. Các ví dụ cài đặt mạch ứng dụng thực tế" title="Direct link to 4. Các ví dụ cài đặt mạch ứng dụng thực tế" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-1-chạy-bằng-công-tắc-ngoài--chiết-áp-ngoài-chế-độ-terminal>Ví dụ 1: Chạy bằng Công tắc ngoài & Chiết áp ngoài (Chế độ Terminal)<a href=#ví-dụ-1-chạy-bằng-công-tắc-ngoài--chiết-áp-ngoài-chế-độ-terminal class=hash-link aria-label="Direct link to Ví dụ 1: Chạy bằng Công tắc ngoài & Chiết áp ngoài (Chế độ Terminal)" title="Direct link to Ví dụ 1: Chạy bằng Công tắc ngoài & Chiết áp ngoài (Chế độ Terminal)" translate=no>​</a></h3>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=1-sơ-đồ-đấu-nối-dây-vật-lý-wiring-diagram>1. Sơ đồ đấu nối dây vật lý (Wiring Diagram)<a href=#1-sơ-đồ-đấu-nối-dây-vật-lý-wiring-diagram class=hash-link aria-label="Direct link to 1. Sơ đồ đấu nối dây vật lý (Wiring Diagram)" title="Direct link to 1. Sơ đồ đấu nối dây vật lý (Wiring Diagram)" translate=no>​</a></h4>
<figure style="display:flex;flex-direction:column;align-items:center;margin:1.25rem 0" class="doc-image-wrapper "><img src=/shareme/assets/images/terminal-connection-043ea5c1018a78c36b84c09128b7c4b6.png alt="Sơ đồ đấu nối dây vật lý WECON VM (v2)" style="width:80%;max-width:100%;height:auto;border-radius:8px;box-shadow:0 2px 8px rgba(0, 0, 0, 0.08);object-fit:contain" loading=lazy /><figcaption style="margin-top:0.4rem;font-size:0.85rem;color:var(--ifm-color-content-secondary, #6b7280);text-align:center;font-style:italic">Sơ đồ đấu nối dây vật lý WECON VM (v2)</figcaption></figure>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=2-bảng-cài-đặt-thông-số-chi-tiết-từ-a---z-khi-đưa-biến-tần-mới-vào-vận-hành>2. Bảng cài đặt thông số chi tiết từ A - Z khi đưa biến tần mới vào vận hành<a href=#2-bảng-cài-đặt-thông-số-chi-tiết-từ-a---z-khi-đưa-biến-tần-mới-vào-vận-hành class=hash-link aria-label="Direct link to 2. Bảng cài đặt thông số chi tiết từ A - Z khi đưa biến tần mới vào vận hành" title="Direct link to 2. Bảng cài đặt thông số chi tiết từ A - Z khi đưa biến tần mới vào vận hành" translate=no>​</a></h4>
<div class="theme-admonition theme-admonition-warning admonition_IZjC alert alert--warning"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 16 16"><path fill-rule=evenodd d="M8.893 1.5c-.183-.31-.52-.5-.887-.5s-.703.19-.886.5L.138 13.499a.98.98 0 0 0 0 1.001c.193.31.53.501.886.501h13.964c.367 0 .704-.19.877-.5a1.03 1.03 0 0 0 .01-1.002L8.893 1.5zm.133 11.497H6.987v-2.003h2.039v2.003zm0-3.004H6.987V5.987h2.039v4.006z"/></svg></span>LƯU Ý QUAN TRỌNG TRƯỚC KHI CÀI ĐẶT: KHÔI PHỤC CÀI ĐẶT GỐC (RESET FACTORY - F0.20)</div><div class=admonitionContent_bl22><p>Trước khi thực hiện cấu hình các thông số mới cho biến tần, khuyến nghị đưa biến tần về trạng thái cài đặt mặc định của nhà sản xuất bằng mã hàm <strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f020>F0.20</a></strong>:<ul>
<li class=""><strong><code>F0.20 = 1</code></strong>: Khôi phục cài đặt gốc mặc định <em>(giữ nguyên thông số động cơ nhóm F2)</em>.</li>
<li class=""><strong><code>F0.20 = 3</code></strong>: Khôi phục toàn bộ cài đặt gốc nhà sản xuất <em>(bao gồm xóa và đặt lại nhóm thông số động cơ F2)</em>.
<em>(Sau khi bấm ENT để lưu, mã <code>F0.20</code> sẽ tự động quay về <code>0</code>)</em>.</li>
</ul><hr/><h4 class="anchor anchorTargetStickyNavbar_SAay" id=️-hướng-dẫn-xử-lý-các-lỗi-thường-gặp-khi-không-thể-khôi-phục-cài-đặt-gốc-f020>⚠️ Hướng dẫn xử lý các lỗi thường gặp khi KHÔNG THỂ khôi phục cài đặt gốc (<code>F0.20</code>):<a href=#️-hướng-dẫn-xử-lý-các-lỗi-thường-gặp-khi-không-thể-khôi-phục-cài-đặt-gốc-f020 class=hash-link aria-label="Direct link to ️-hướng-dẫn-xử-lý-các-lỗi-thường-gặp-khi-không-thể-khôi-phục-cài-đặt-gốc-f020" title="Direct link to ️-hướng-dẫn-xử-lý-các-lỗi-thường-gặp-khi-không-thể-khôi-phục-cài-đặt-gốc-f020" translate=no>​</a></h4><ol>
<li class=""><strong>Lỗi bị khóa bởi Mật khẩu bảo vệ (<code>FP.00 != 0</code>)</strong>:<!-- -->
<ul>
<li class=""><strong>Hiện tượng:</strong> Biến tần từ chối thay đổi giá trị <code>F0.20</code> hoặc báo không có quyền cài đặt.</li>
<li class=""><strong>Cách xử lý:</strong> Truy cập mã tham số <strong><code>FP.00</code></strong> và nhập đúng mật khẩu người dùng (đặt <code>FP.00 = 00000</code> để xóa mật khẩu hoàn toàn). Trong trường hợp quên mật khẩu, cần nhập mã mở khóa Master Password từ nhà sản xuất.</li>
</ul>
</li>
<li class=""><strong>Lỗi biến tần đang chạy (RUN) hoặc chưa chuyển về nguồn điều khiển Bàn phím (PU Mode / Keypad)</strong>:<!-- -->
<ul>
<li class=""><strong>Hiện tượng:</strong> Biến tần không cho phép Reset nhà sản xuất khi đang nhận lệnh chạy ngoài từ Terminal/RS485 hoặc khi cuộn dây đang kích hoạt (đèn <code>RUN</code> đang sáng).</li>
<li class=""><strong>Cách xử lý:</strong>
<ul>
<li class="">Nhấn phím <strong><code>STOP / RESET</code></strong> trên bàn phím để biến tần dừng hoàn toàn (đảm bảo đèn <code>RUN</code> tắt hẳn).</li>
<li class="">Nếu biến tần đang nhận lệnh từ công tắc ngoài, cần tạm thời đặt lại nguồn lệnh chạy về bàn phím bằng cách chọn <strong><code>F0.01 = 0</code></strong>, sau đó mới tiến hành thao tác cài <strong><code>F0.20 = 1</code></strong> hoặc <strong><code>3</code></strong>.</li>
</ul>
</li>
</ul>
</li>
</ol><hr/><p><strong>Sau khi khôi phục nhà sản xuất (<code>F0.20</code>) thành công</strong>, hãy tiến hành cài đặt lần lượt các thông số theo thứ tự từ trên xuống dưới trong bảng bên dưới:</div></div>
<div class="text-[11px] sm:text-base"><table><thead><tr><th style=text-align:left>Nhóm tham số<th style=text-align:center>Mã hàm<th>Tên thông số / Chức năng<th>Các giá trị tùy chọn bên trong Mã hàm (Internal Options & Meaning)<th style=text-align:center>Giá trị chọn<th>Giải thích tác dụng & Mục đích cấu hình<tbody><tr><td style=text-align:left><strong>1. Nguồn điều khiển & Tần số</strong><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f001>F0.01</a></strong><td>Start/Stop Channel<td><code>0</code>: Điều khiển từ Bàn phím (Keypad)<br/><code>1</code>: Điều khiển từ Cầu đấu ngoài (DI Terminal)<br/><code>2</code>: Điều khiển qua Truyền thông RS-485<td style=text-align:center><strong><code>1</code></strong><td>Chuyển nguồn nhận lệnh Chạy/Dừng sang cầu đấu Terminal ngoài (công tắc/nút nhấn).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f003>F0.03</a></strong><td>Main Frequency Source X<td><code>0</code>: Cài bằng phím bấm <code>F0.08</code><br/><code>1</code>: Chiết áp tích hợp trên bàn phím<br/><code>2</code>: Ngõ vào Analog AI1 (Chiết áp ngoài)<br/><code>4</code>: Nút Tăng/Giảm ngoài (Terminal UP/DW)<br/><code>6</code>: Đa cấp tốc độ (Multi-Stage Speed)<br/><code>7</code>: Bộ PLC nội hàm (Inner Simple PLC)<br/><code>8</code>: Điều khiển vòng kín PID<br/><code>9</code>: Truyền thông RS-485<td style=text-align:center><strong><code>2</code></strong><td>Chuyển nguồn đặt tần số sang ngõ vào Analog AI1 để điều chỉnh tốc độ bằng chiết áp 10kΩ ngoài.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f010>F0.10</a></strong><td>Max Output Frequency<td>Dải cài: <code>50.00 Hz</code> ~ <code>320.00 Hz</code> (Mặc định: <code>50.00 Hz</code>)<td style=text-align:center><strong><code>50.00 Hz</code></strong><td>Giới hạn tần số tối đa biến tần có thể phát ra (cài khớp tần số định mức motor).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f012>F0.12</a></strong><td>Upper Limit Frequency<td>Dải cài: <a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f014><code>F0.14</code></a> ~ <a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f010><code>F0.10</code></a> (Mặc định: <code>50.00 Hz</code>)<td style=text-align:center><strong><code>50.00 Hz</code></strong><td>Khóa trần tần số hoạt động thực tế tối đa.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f018>F0.18</a></strong><td>Acceleration Time 1<td>Dải cài: <code>0.01 s</code> ~ <code>650.00 s</code> (Thời gian tăng tốc 1)<td style=text-align:center><strong><code>5.00 s</code></strong><td>Thời gian biến tần tăng tốc từ 0 Hz lên 50 Hz khi đóng công tắc chạy.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f019>F0.19</a></strong><td>Deceleration Time 1<td>Dải cài: <code>0.01 s</code> ~ <code>650.00 s</code> (Thời gian giảm tốc 1)<td style=text-align:center><strong><code>5.00 s</code></strong><td>Thời gian biến tần giảm tốc từ 50 Hz về 0 Hz khi ngắt công tắc chạy.<tr><td style=text-align:left><strong>2. Cấu hình Cầu đấu Ngõ vào</strong><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f500>F5.00</a></strong><td>DI1 Function Option<td><code>0</code>: Không dùng<br/><code>1</code>: Chạy Thuận (FWD Running)<br/><code>2</code>: Chạy Ngược (REV Running)<br/><code>3</code>: Điều khiển 3 dây<br/><code>4</code>: Chạy nhấp Thuận (FJOG)<br/><code>6</code>: Reset lỗi biến tần<br/><code>12</code>: Chọn cấp tốc độ 1<td style=text-align:center><strong><code>1</code></strong><td>Gán chân DI1 làm lệnh Chạy Thuận (nối DI1 với COM thì biến tần chạy Thuận).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f501>F5.01</a></strong><td>DI2 Function Option<td>Các tùy chọn mã hàm tương tự chân DI1<td style=text-align:center><strong><code>2</code></strong><td>Gán chân DI2 làm lệnh Chạy Ngược (nối DI2 với COM thì biến tần chạy Ngược).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f541>F5.41</a></strong><td>AI Input Signal Selection<td><code>0</code>: Điện áp <code>0 ~ 10 VDC</code><br/><code>1</code>: Dòng điện <code>0/4 ~ 20 mA</code><td style=text-align:center><strong><code>0</code></strong><td>Đặt cổng AI1 nhận tín hiệu dạng điện áp <code>0 ~ 10V</code> tương thích chiết áp xoay 3 chân.<tr><td style=text-align:left><strong>3. Thông số Động cơ (Motor Params)</strong><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f200>F2.00</a></strong><td>Type of Motor<td><code>0</code>: Động cơ KĐB 3 pha <br/><code>1</code>: Động cơ đồng bộ nam châm vĩnh cửu (PMSM)<br/><code>2</code>: Động cơ KĐB 1 pha (Single Phase Motor)<td style=text-align:center><strong><code>0</code></strong><td>Chọn loại động cơ tương ứng (<code>0</code> = 3 pha thông thường, <code>1</code> = 3 pha biến tần, <code>2</code> = 1 pha).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f201>F2.01</a></strong><td>Motor Rated Power<td>Dải cài đặt mã hàm <code>F2.01</code>: <code>0.4 kW</code> ~ <code>1000.0 kW</code><td style=text-align:center><strong><code>1.5 kW</code></strong><td>Nhập công suất định mức động cơ ghi trên nhãn (kW).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f202>F2.02</a></strong><td>Motor Rated Voltage<td>Dải cài đặt: <code>0 V</code> ~ <code>440 V</code> (Điện áp motor)<td style=text-align:center><strong><code>220V / 380V</code></strong><td>Nhập điện áp định mức động cơ ghi trên nhãn (Volt).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f203>F2.03</a></strong><td>Motor Rated Current<td>Dải cài đặt: <code>0.1 A</code> ~ <code>2000.0 A</code> (Dòng điện motor)<td style=text-align:center><strong><code>6.2 A</code></strong><td>Nhập dòng điện định mức động cơ ghi trên nhãn (Ampe).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f204>F2.04</a></strong><td>Motor Rated Frequency<td>Dải cài: <code>0.01 Hz</code> ~ <a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f010><code>F0.10</code></a> (Tần số motor)<td style=text-align:center><strong><code>50.00 Hz</code></strong><td>Nhập tần số định mức động cơ ghi trên tem nhãn (Hz).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f205>F2.05</a></strong><td>Motor Rated RPM<td>Dải cài: <code>0</code> ~ <code>65000 RPM</code> (Tốc độ vòng quay)<td style=text-align:center><strong><code>1430 RPM</code></strong><td>Nhập tốc độ vòng quay định mức của motor (Vòng/phút) để màn hình hiển thị đúng RPM.<tr><td style=text-align:left><strong>4. Tham số Bảo vệ & Ổn định</strong><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f401>F4.01</a></strong><td>Manual Torque Boost<td><code>0.1%</code> ~ <code>30.0%</code> (0 = Tự động bù áp)<td style=text-align:center><strong><code>4.0 %</code></strong><td>Bù áp ở tần số thấp giúp khởi động kéo tải nặng không bị khựng.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f416>F4.16</a></strong><td>Auto Voltage Regular (AVR)<td><code>0</code>: Tắt chế độ ổn áp AVR<br/><code>1</code>: Bật chế độ tự động ổn định điện áp AVR<td style=text-align:center><strong><code>1</code></strong><td>Tự động ổn định điện áp ngõ ra U,V,W giữ motor chạy êm kể cả khi nguồn lưới trồi sụt.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#fa00>FA.00</a></strong><td>Motor Overload Option<td><code>0</code>: Tắt bảo vệ quá tải motor<br/><code>1</code>: Bật rơ-le nhiệt điện tử bảo vệ quá tải motor<td style=text-align:center><strong><code>1</code></strong><td>Kích hoạt rơ-le nhiệt điện tử bảo vệ động cơ chống chạy quá tải gây cháy cuộn dây.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#fa01>FA.01</a></strong><td>Motor Overload Level<td>Dải cài: <code>20.0%</code> ~ <code>250.0%</code> dòng định mức<td style=text-align:center><strong><code>100.0 %</code></strong><td>Mức dòng điện kích hoạt rơ-le quá tải (100% dòng định mức <code>F2.03</code>).<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#fa03>FA.03</a></strong><td>Frequency Limit<td>Dải cài: <code>0.00 Hz</code> ~ <code>99.99 Hz</code><td style=text-align:center><strong><code>0.00 Hz</code></strong><td>Ngưỡng tần số giới hạn bảo vệ.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#fa04>FA.04</a></strong><td>Overvoltage Stall Gain<td>Dải cài: <code>0%</code> ~ <code>500%</code><td style=text-align:center><strong><code>100 %</code></strong><td>Hệ số tự động kéo dài giảm tốc khi Bus DC dâng cao để tránh báo lỗi quá áp <code>ERR06</code>.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#fa07>FA.07</a></strong><td>Overcurrent Stall Gain<td>Dải cài: <code>0%</code> ~ <code>500%</code><td style=text-align:center><strong><code>20 %</code></strong><td>Hệ số tự động hãm dòng khi tải tăng đột ngột để tránh báo lỗi quá dòng <code>ERR02/ERR04</code>.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#fa11>FA.11</a></strong><td>AC Input Phase Loss<td><code>0</code>: Tắt bảo vệ<br/><code>1</code>: Bật bảo vệ mất pha ngõ vào AC<td style=text-align:center><strong><code>1</code></strong><td>Tự động báo lỗi <code>ERR12</code> và ngắt ngõ ra khi phát hiện mất 1 pha nguồn điện AC ngõ vào.<tr><td style=text-align:left><td style=text-align:center><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#fa12>FA.12</a></strong><td>AC Output Phase Loss<td><code>0</code>: Tắt bảo vệ<br/><code>1</code>: Bật bảo vệ mất pha ngõ ra Motor<td style=text-align:center><strong><code>1</code></strong><td>Tự động báo lỗi <code>ERR13</code> và ngắt ngõ ra khi bị đứt dây pha hoặc đứt cuộn dây motor ngõ ra.</table></div>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-2-cấu-hình-điều-khiển-động-cơ-1-pha-single-phase-motor>Ví dụ 2: Cấu hình điều khiển Động cơ 1 pha (Single-Phase Motor)<a href=#ví-dụ-2-cấu-hình-điều-khiển-động-cơ-1-pha-single-phase-motor class=hash-link aria-label="Direct link to Ví dụ 2: Cấu hình điều khiển Động cơ 1 pha (Single-Phase Motor)" title="Direct link to Ví dụ 2: Cấu hình điều khiển Động cơ 1 pha (Single-Phase Motor)" translate=no>​</a></h3>
<p>Biến tần WECON VM hỗ trợ điều khiển động cơ 1 pha bằng cách cài đặt tham số loại động cơ trong nhóm F2.</p>
<div class="theme-admonition theme-admonition-important admonition_IZjC alert alert--info"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 14 16"><path fill-rule=evenodd d="M7 2.3c3.14 0 5.7 2.56 5.7 5.7s-2.56 5.7-5.7 5.7A5.71 5.71 0 0 1 1.3 8c0-3.14 2.56-5.7 5.7-5.7zM7 1C3.14 1 0 4.14 0 8s3.14 7 7 7 7-3.14 7-7-3.14-7-7-7zm1 3H6v5h2V4zm0 6H6v2h2v-2z"/></svg></span>Các bước cài đặt động cơ 1 pha:</div><div class=admonitionContent_bl22><ol>
<li class="">Đấu nối 2 dây nguồn động cơ 1 pha vào các chân ngõ ra <code>U, V, W</code> của biến tần theo hướng dẫn kỹ thuật.</li>
<li class="">Cài đặt mã tham số <strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f200>F2.00 = 2</a></strong> để chọn chế độ Động cơ 1 pha (Single Phase Motor).</li>
<li class="">Nhập đầy đủ thông số động cơ từ tem nhãn: Công suất <strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f201>F2.01</a></strong> (kW), điện áp <strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f202>F2.02</a></strong> (V), dòng điện <strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f203>F2.03</a></strong> (A), tần số <strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f204>F2.04</a></strong> (Hz) và tốc độ quay <strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon#f205>F2.05</a></strong> (RPM).</li>
</ol></div></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=5-tài-liệu-liên-quan-trong-hệ-thống>5. Tài liệu liên quan trong hệ thống<a href=#5-tài-liệu-liên-quan-trong-hệ-thống class=hash-link aria-label="Direct link to 5. Tài liệu liên quan trong hệ thống" title="Direct link to 5. Tài liệu liên quan trong hệ thống" translate=no>​</a></h2>
<div class="theme-admonition theme-admonition-tip admonition_IZjC alert alert--success"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 12 16"><path fill-rule=evenodd d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"/></svg></span>CHUYỂN ĐẾN CÁC TRANG TRA CỨU CHI TIẾT</div><div class=admonitionContent_bl22><ul>
<li class=""><strong><a class="" href=/shareme/inverter/wecon/parameter-configuration-wecon>Bảng Tham Số Cài Đặt Chi Tiết F0 - FD (parameter-configuration.mdx)</a></strong><br/>
<em>Tra cứu toàn bộ danh mục mã hàm, giá trị mặc định, dải cài đặt và địa chỉ RAM.</em></li>
<li class=""><strong><a class="" href=/shareme/inverter/wecon/error-codes-wecon>Bảng Mã Lỗi & Hướng Dẫn Xử Lý Sự Cố (error-codes.mdx)</a></strong><br/>
<em>Tra cứu danh sách mã lỗi ERR02 ~ ERR22, nguyên nhân và các bước khắc phục.</em></li>
<li class=""><strong><a class="" href=/shareme/inverter/wecon/registers-rs485-wecon>Truyền Thông Modbus RS-485 & Bản Đồ Thanh Ghi (registers-rs485.mdx)</a></strong><br/>
<em>Hướng dẫn lập trình kết nối PLC/HMI qua Modbus RTU, bảng địa chỉ 1000H, 2000H, 3000H.</em></li>
<li class=""><strong><a href=https://wecon.by/wp-content/uploads/2025/04/WECON-VM-V2.0.pdf target=_blank rel="noopener noreferrer" class="">Tài liệu tham khảo từ hãng</a></strong><br/>
<em>Xem và tải về tệp PDF WECON VM V2.0 User Manual trực tiếp từ nhà sản xuất.</em></li>
</ul></div></div></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-tags-row"><div class=col><b>Tags:</b><ul class="tags_q74f padding--none margin-left--sm"><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/wecon>wecon</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/wecon-inverter>wecon-inverter</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/wecon-manual>wecon-manual</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/inverter/tags/vm-series>vm-series</a></ul></div></div><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col noPrint_HJkF"><a href=https://github.com/2naq/shareme/tree/main/apps/docs/docs/inverter/wecon/Manual.mdx target=_blank rel="noopener noreferrer" class=theme-edit-this-page><svg fill=currentColor height=20 width=20 viewBox="0 0 40 40" class=iconEdit_UohW aria-hidden=true><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"/></g></svg>Edit this page</a></div><div class="col lastUpdated_g62E"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href=/shareme/inverter/category/wecon><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>WECON</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/shareme/inverter/wecon/parameter-configuration-wecon><div class=pagination-nav__sublabel>Next</div><div class=pagination-nav__label>Bảng tham số cài đặt (F0 - FD)</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_TN1Q thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#1-thông-số-kỹ-thuật--phân-loại-model-technical-specifications class="table-of-contents__link toc-highlight">1. Thông số kỹ thuật & Phân loại Model (Technical Specifications)</a><ul><li><a href=#11-bảng-thông-số-kỹ-thuật-cơ-bản class="table-of-contents__link toc-highlight">1.1 Bảng thông số kỹ thuật cơ bản</a></ul><li><a href=#2-sơ-đồ-đấu-nối-mạch-động-lực--cầu-đấu-điều-khiển-terminal-connection class="table-of-contents__link toc-highlight">2. Sơ đồ đấu nối mạch động lực & Cầu đấu điều khiển (Terminal Connection)</a><ul><li><a href=#21-cầu-đấu-mạch-động-lực-main-circuit-terminals class="table-of-contents__link toc-highlight">2.1 Cầu đấu mạch động lực (Main Circuit Terminals)</a><li><a href=#22-cầu-đấu-điều-khiển-tín-hiệu-control-terminals class="table-of-contents__link toc-highlight">2.2 Cầu đấu điều khiển tín hiệu (Control Terminals)</a></ul><li><a href=#3-bàn-phím-điều-khiển--thao-tác-vận-hành-keypad-operation class="table-of-contents__link toc-highlight">3. Bàn phím điều khiển & Thao tác vận hành (Keypad Operation)</a><ul><li><a href=#31-cấu-trúc-màn-hình-led-và-đèn-báo-hiệu class="table-of-contents__link toc-highlight">3.1 Cấu trúc màn hình LED và Đèn báo hiệu</a><li><a href=#32-ý-nghĩa-các-phím-bấm class="table-of-contents__link toc-highlight">3.2 Ý nghĩa các phím bấm</a></ul><li><a href=#4-các-ví-dụ-cài-đặt-mạch-ứng-dụng-thực-tế class="table-of-contents__link toc-highlight">4. Các ví dụ cài đặt mạch ứng dụng thực tế</a><ul><li><a href=#ví-dụ-1-chạy-bằng-công-tắc-ngoài--chiết-áp-ngoài-chế-độ-terminal class="table-of-contents__link toc-highlight">Ví dụ 1: Chạy bằng Công tắc ngoài & Chiết áp ngoài (Chế độ Terminal)</a><ul><li><a href=#1-sơ-đồ-đấu-nối-dây-vật-lý-wiring-diagram class="table-of-contents__link toc-highlight">1. Sơ đồ đấu nối dây vật lý (Wiring Diagram)</a><li><a href=#2-bảng-cài-đặt-thông-số-chi-tiết-từ-a---z-khi-đưa-biến-tần-mới-vào-vận-hành class="table-of-contents__link toc-highlight">2. Bảng cài đặt thông số chi tiết từ A - Z khi đưa biến tần mới vào vận hành</a><li><a href=#️-hướng-dẫn-xử-lý-các-lỗi-thường-gặp-khi-không-thể-khôi-phục-cài-đặt-gốc-f020 class="table-of-contents__link toc-highlight">⚠️ Hướng dẫn xử lý các lỗi thường gặp khi KHÔNG THỂ khôi phục cài đặt gốc (<code>F0.20</code>):</a></ul><li><a href=#ví-dụ-2-cấu-hình-điều-khiển-động-cơ-1-pha-single-phase-motor class="table-of-contents__link toc-highlight">Ví dụ 2: Cấu hình điều khiển Động cơ 1 pha (Single-Phase Motor)</a></ul><li><a href=#5-tài-liệu-liên-quan-trong-hệ-thống class="table-of-contents__link toc-highlight">5. Tài liệu liên quan trong hệ thống</a></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Share docs</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/plc/intro>PLC</a><li class=footer__item><a class=footer__link-item href=/shareme/inverter/intro>Invertor</a><li class=footer__item><a class=footer__link-item href=/shareme/other/intro>Other</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Blog</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/blog>All blog</a><li class=footer__item><a class=footer__link-item href=/shareme/blog/authors>Authors</a></ul></div></div><div class="footer__bottom text--center"><div class=footer__copyright>Built by anTng. TRUONG SA, HOANG SA BELONG TO VIETNAM.</div></div></div></footer></div></body>