<!doctype html><html lang=en dir=ltr class="docs-wrapper plugin-docs plugin-id-other docs-version-current docs-doc-page docs-doc-id-Temperature/RKC/RKC-RD-Modbus-RS485" data-has-hydrated=false><head><meta charset=UTF-8><meta name=generator content="Docusaurus v3.10.2"><title data-rh=true>Truyền Thông RS-485 Modbus RTU Đồng Hồ Nhiệt RKC (Bảng Thanh Ghi Modbus Register Map) | Automation Notes</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"/><meta data-rh=true name=twitter:card content=summary_large_image /><meta data-rh=true property=og:url content=https://2naq.github.io/shareme/other/Temperature/RKC/RKC-RD-Modbus-RS485 /><meta data-rh=true property=og:locale content=en /><meta data-rh=true name=docusaurus_locale content=en /><meta data-rh=true name=docsearch:language content=en /><meta data-rh=true name=docusaurus_version content=current /><meta data-rh=true name=docusaurus_tag content=docs-other-current /><meta data-rh=true name=docsearch:version content=current /><meta data-rh=true name=docsearch:docusaurus_tag content=docs-other-current /><meta data-rh=true property=og:title content="Truyền Thông RS-485 Modbus RTU Đồng Hồ Nhiệt RKC (Bảng Thanh Ghi Modbus Register Map) | Automation Notes"/><meta data-rh=true name=description content="Trong các hệ thống tự động hóa công nghiệp, việc kết nối đồng hồ điều khiển nhiệt độ RKC (RD Series: RD100, RD400, RD500, RD700, RD900 & RB/REX Series) với PLC, màn hình HMI hay máy tính SCADA qua chuẩn giao tiếp RS-485 Modbus RTU là giải pháp phổ biến giúp giám sát và điều khiển tập trung."/><meta data-rh=true property=og:description content="Trong các hệ thống tự động hóa công nghiệp, việc kết nối đồng hồ điều khiển nhiệt độ RKC (RD Series: RD100, RD400, RD500, RD700, RD900 & RB/REX Series) với PLC, màn hình HMI hay máy tính SCADA qua chuẩn giao tiếp RS-485 Modbus RTU là giải pháp phổ biến giúp giám sát và điều khiển tập trung."/><link data-rh=true rel=icon href=/shareme/favicon.ico /><link data-rh=true rel=canonical href=https://2naq.github.io/shareme/other/Temperature/RKC/RKC-RD-Modbus-RS485 /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/other/Temperature/RKC/RKC-RD-Modbus-RS485 hreflang=en /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/other/Temperature/RKC/RKC-RD-Modbus-RS485 hreflang=x-default /><link data-rh=true rel=preconnect href=https://EN380UNNOE-dsn.algolia.net crossorigin=anonymous /><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://2naq.github.io/shareme/other/category/temperature","name":"Temperature","position":1},{"@type":"ListItem","item":"https://2naq.github.io/shareme/other/category/rkc","name":"RKC","position":2},{"@type":"ListItem","item":"https://2naq.github.io/shareme/other/Temperature/RKC/RKC-RD-Modbus-RS485","name":"RS-485 Modbus RKC","position":3}]}</script><link rel=alternate type=application/rss+xml href=/shareme/blog/rss.xml title="Automation Notes RSS Feed"><link rel=alternate type=application/atom+xml href=/shareme/blog/atom.xml title="Automation Notes Atom Feed"><link rel=search type=application/opensearchdescription+xml title="Automation Notes" href=/shareme/opensearch.xml><script>!function(){try{let e=new URLSearchParams(window.location.search).get("pwa")||localStorage.getItem("pwa-preference")||"all",t="/shareme/manifest-all.json";"docs"===e?(t="/shareme/manifest-docs.json",localStorage.setItem("pwa-preference","docs")):(t="/shareme/manifest-all.json",localStorage.setItem("pwa-preference","all"));let n=document.getElementById("pwa-manifest");n||((n=document.createElement("link")).rel="manifest",n.id="pwa-manifest",document.head.appendChild(n)),n.href=t}catch(e){console.error("Failed to set manifest",e)}"serviceWorker"in navigator&&window.addEventListener("load",function(){navigator.serviceWorker.register("/shareme/sw.js",{scope:"/shareme/"}).then(function(e){console.log("Docs SW registered:",e.scope),document.addEventListener("visibilitychange",function(){"visible"===document.visibilityState&&e.update()});let t=!1;navigator.serviceWorker.addEventListener("controllerchange",function(){t||(t=!0,window.location.reload())})}).catch(function(e){console.error("Docs SW registration failed:",e)})}),window.addEventListener("beforeinstallprompt",e=>{e.preventDefault(),window.deferredPrompt=e,window.dispatchEvent(new CustomEvent("pwa-install-prompt-ready"))})}()</script><link rel=stylesheet href=/shareme/assets/css/styles.2a472fab.css /><script src=/shareme/assets/js/runtime~main.618db93a.js defer></script><script src=/shareme/assets/js/main.ceb015d8.js defer></script></head><body><svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme-1c5")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||(window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")),document.documentElement.setAttribute("data-theme-choice",t||"system")}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id=__docusaurus><link rel=preload as=image href=/shareme/favicon.svg /><div role=region aria-label="Skip to main content"><a class=skipToContent_G6ar href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/shareme/><div class=navbar__logo><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--light_DIHH"/><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--dark_Bv2M"/></div><b class="navbar__title text--truncate">Automation Notes</b></a><a class="navbar__item navbar__link" href=/shareme/plc/intro>PLC</a><a class="navbar__item navbar__link" href=/shareme/inverter/intro>Inverter</a><a aria-current=page class="navbar__item navbar__link navbar__link--active" href=/shareme/other/intro>Other</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class=navbarSearchContainer_bmvg><button type=button class="DocSearch DocSearch-Button" aria-label="Search (Meta+k)" aria-keyshortcuts=Meta+k><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 24 24" aria-hidden=true><circle cx=11 cy=11 r=8 stroke=currentColor fill=none stroke-width=1.4 /><path d="m21 21-4.3-4.3" stroke=currentColor fill=none stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div><a href=/shareme/tools/ target=_self rel="noopener noreferrer" class="navbar__item navbar__link">Tool<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><a class="navbar__item navbar__link" href=/shareme/blog>Blog</a><a class="navbar__item navbar__link" href=/shareme/about>About Me</a><div class="toggle_OLSw colorModeToggle_Hg9V"><button class="clean-btn toggleButton_wYmb toggleButtonDisabled_vaDU" type=button disabled title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ lightToggleIcon_Sxwe"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ darkToggleIcon_Yem1"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ systemToggleIcon_txm5"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_UyTV"><div class=docsWrapper_XLvK><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_z1FD" type=button></button><div class=docRoot_HciC><aside class="theme-doc-sidebar-container docSidebarContainer_e5ai"><div class=sidebarViewport_N8x0><div class=sidebar_vJCc><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_qiME"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/shareme/other/intro><span class=linkLabel_PuAu>Kho Tài liệu</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist menu__link--active" href=/shareme/other/category/temperature><span class=categoryLinkLabel_Oe72>Temperature</span></a><button aria-label="Collapse sidebar category 'Temperature'" aria-expanded=true type=button class="clean-btn menu__caret"></button></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/other/Temperature/Omron-E5CC><span class=linkLabel_PuAu>Omron E5CC</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist menu__link--active" tabindex=0 href=/shareme/other/category/rkc><span class=categoryLinkLabel_Oe72>RKC</span></a><button aria-label="Collapse sidebar category 'RKC'" aria-expanded=true type=button class="clean-btn menu__caret"></button></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-3 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/other/Temperature/RKC/RKC-RD400><span class=linkLabel_PuAu>RKC RD400</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-3 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/shareme/other/Temperature/RKC/RKC-RD-Modbus-RS485><span class=linkLabel_PuAu>RS-485 Modbus RKC</span></a></ul></ul></ul></nav></div></div></aside><main class=docMainContainer_namt><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_YAwJ"><div class=docItemContainer_Rv5Z><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_zCmv" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Home page" class=breadcrumbs__link href=/shareme/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_JFrk><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><a class=breadcrumbs__link href=/shareme/other/category/temperature><span>Temperature</span></a><li class=breadcrumbs__item><a class=breadcrumbs__link href=/shareme/other/category/rkc><span>RKC</span></a><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>RS-485 Modbus RKC</span></ul></nav><div class="tocCollapsible_O_Qc theme-doc-toc-mobile tocMobile_tjDr"><button type=button class="clean-btn tocCollapsibleButton_htYj">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Hướng Dẫn Truyền Thông RS-485 Modbus RTU & Bảng Thanh Ghi (Register Map) Đồng Hồ Nhiệt RKC</h1></header>
<p>Trong các hệ thống tự động hóa công nghiệp, việc kết nối đồng hồ điều khiển nhiệt độ <strong>RKC (RD Series: RD100, RD400, RD500, RD700, RD900 & RB/REX Series)</strong> với PLC, màn hình HMI hay máy tính SCADA qua chuẩn giao tiếp <strong>RS-485 Modbus RTU</strong> là giải pháp phổ biến giúp giám sát và điều khiển tập trung.</p>
<p>Bài viết này cung cấp hướng dẫn chi tiết về cấu hình phần cứng, nguyên lý đấu nối bus RS-485, bảng tra cứu địa chỉ thanh ghi Modbus (Register Map / Register Code) đầy đủ và ví dụ khung truyền thông thực tế.</p>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=1-tổng-quan-về-chuẩn-truyền-thông-rs-485-modbus-rtu>1. Tổng Quan Về Chuẩn Truyền Thông RS-485 Modbus RTU<a href=#1-tổng-quan-về-chuẩn-truyền-thông-rs-485-modbus-rtu class=hash-link aria-label="Direct link to 1. Tổng Quan Về Chuẩn Truyền Thông RS-485 Modbus RTU" title="Direct link to 1. Tổng Quan Về Chuẩn Truyền Thông RS-485 Modbus RTU" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=11-thông-số-truyền-thông-tiêu-chuẩn>1.1. Thông Số Truyền Thông Tiêu Chuẩn<a href=#11-thông-số-truyền-thông-tiêu-chuẩn class=hash-link aria-label="Direct link to 1.1. Thông Số Truyền Thông Tiêu Chuẩn" title="Direct link to 1.1. Thông Số Truyền Thông Tiêu Chuẩn" translate=no>​</a></h3>
<p>Đồng hồ nhiệt RKC hỗ trợ 2 chuẩn giao thức truyền thông nối tiếp chính qua cổng RS-485:</p>
<ol>
<li class=""><strong>Giao thức RKC ANSI Communication</strong> (Giao thức riêng biệt của RKC).</li>
<li class=""><strong>Giao thức Modbus RTU</strong> (Chuẩn công nghiệp phổ biến nhất).</li>
</ol>
<p>Để truyền thông với PLC (Siemens, Mitsubishi, Omron, Delta, Schneider...) hoặc HMI/SCADA, cần chuyển giao thức trong cài đặt đồng hồ sang <strong>Modbus RTU</strong>.</p>
<table><thead><tr><th style=text-align:left>Thông số kỹ thuật<th style=text-align:left>Dải lựa chọn / Cấu hình khuyến nghị<th style=text-align:center>Tham số trên phím bấm<tbody><tr><td style=text-align:left><strong>Chuẩn vật lý (Physical Layer)</strong><td style=text-align:left>RS-485 (Bán song công - Half Duplex, 2 dây)<td style=text-align:center>—<tr><td style=text-align:left><strong>Giao thức (Protocol)</strong><td style=text-align:left>Modbus RTU<td style=text-align:center><code>F50</code> (Chọn <code>1</code>)<tr><td style=text-align:left><strong>Tốc độ truyền (Baud Rate)</strong><td style=text-align:left>2400 / 4800 / <strong>9600</strong> / 19200 bps<td style=text-align:center><code>F50</code><tr><td style=text-align:left><strong>Định dạng dữ liệu (Data Bit)</strong><td style=text-align:left><strong>8 Bit</strong><td style=text-align:center><code>F50</code><tr><td style=text-align:left><strong>Kiểm tra lỗi Parity</strong><td style=text-align:left><strong>None</strong> / Even / Odd<td style=text-align:center><code>F50</code><tr><td style=text-align:left><strong>Bit dừng (Stop Bit)</strong><td style=text-align:left><strong>1 Bit</strong> hoặc 2 Bit<td style=text-align:center><code>F50</code><tr><td style=text-align:left><strong>Địa chỉ Slave (Station Address)</strong><td style=text-align:left><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>1</mn><mo>∼</mo><mn>99</mn></mrow><annotation encoding=application/x-tex>1 \sim 99</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>1</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>99</span></span></span></span> (Mỗi thiết bị trên bus phải có địa chỉ duy nhất)<td style=text-align:center><code>F50</code></table>
<p>:::tip Lưu ý chuyển đổi giao thức
Mặc định nhà máy một số dòng đồng hồ RKC có thể cài đặt giao thức <code>RKC ANSI</code>. Trước khi lập trình Modbus, bạn <strong>bắt buộc</strong> phải truy cập menu <strong>Engineering Mode (<code>F50</code>)</strong> để đổi giao thức sang <code>Modbus-RTU</code> (Mã cấu hình <code>1</code>).
:::</p>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=2-sơ-đồ-đấu-nối-chuẩn-bus-rs-485-multidrop-topology>2. Sơ Đồ Đấu Nối Chuẩn Bus RS-485 (Multidrop Topology)<a href=#2-sơ-đồ-đấu-nối-chuẩn-bus-rs-485-multidrop-topology class=hash-link aria-label="Direct link to 2. Sơ Đồ Đấu Nối Chuẩn Bus RS-485 (Multidrop Topology)" title="Direct link to 2. Sơ Đồ Đấu Nối Chuẩn Bus RS-485 (Multidrop Topology)" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=21-sơ-đồ-kết-nối-chân-chống-nhiễu>2.1. Sơ Đồ Kết Nối Chân Chống Nhiễu<a href=#21-sơ-đồ-kết-nối-chân-chống-nhiễu class=hash-link aria-label="Direct link to 2.1. Sơ Đồ Kết Nối Chân Chống Nhiễu" title="Direct link to 2.1. Sơ Đồ Kết Nối Chân Chống Nhiễu" translate=no>​</a></h3>
<p>Truyền thông RS-485 sử dụng tín hiệu vi sai 2 dây <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>A</mi><mo stretchy=false>(</mo><mo>+</mo><mo stretchy=false>)</mo></mrow><annotation encoding=application/x-tex>A (+)</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class="mord mathnormal">A</span><span class=mopen>(</span><span class=mord>+</span><span class=mclose>)</span></span></span></span> và <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>B</mi><mo stretchy=false>(</mo><mo>−</mo><mo stretchy=false>)</mo></mrow><annotation encoding=application/x-tex>B (-)</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class="mord mathnormal" style=margin-right:0.0502em>B</span><span class=mopen>(</span><span class=mord>−</span><span class=mclose>)</span></span></span></span>. Đối với dòng đồng hồ RKC RD400 (24 chân):</p>
<ul>
<li class=""><strong>Chân 14</strong>: Tín hiệu <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>A</mi><mo stretchy=false>(</mo><mo>+</mo><mo stretchy=false>)</mo></mrow><annotation encoding=application/x-tex>A (+)</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class="mord mathnormal">A</span><span class=mopen>(</span><span class=mord>+</span><span class=mclose>)</span></span></span></span> hay còn gọi là <code>T/R(A)</code> hoặc <code>D+</code>.</li>
<li class=""><strong>Chân 15</strong>: Tín hiệu <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>B</mi><mo stretchy=false>(</mo><mo>−</mo><mo stretchy=false>)</mo></mrow><annotation encoding=application/x-tex>B (-)</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class="mord mathnormal" style=margin-right:0.0502em>B</span><span class=mopen>(</span><span class=mord>−</span><span class=mclose>)</span></span></span></span> hay còn gọi là <code>T/R(B)</code> hoặc <code>D-</code>.</li>
<li class=""><strong>Chân 13</strong>: Chân mát tín hiệu <code>SG</code> (Signal Ground / Shield Line).</li>
</ul>
<div class="language-text codeBlockContainer_ZGJx theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_kX1v><pre tabindex=0 class="prism-code language-text codeBlock_TAPP thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_AdAo><div class=token-line style=color:#393A34><span class="token plain">   PLC / HMI Master                  RKC Slave 1 (ID: 1)              RKC Slave 2 (ID: 2)              RKC Slave N (ID: N)</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  +------------------+              +-------------------+            +-------------------+            +-------------------+</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |  RS-485 Port     |              |  RKC RD400        |            |  RKC RD400        |            |  RKC RD400        |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |  Terminal A (+)  |------------->|  Chân 14: A (+)   |----------->|  Chân 14: A (+)   |----------->|  Chân 14: A (+)   |---+</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |                  |              |                   |            |                   |            |                   |   | [120 Ohm]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |  Terminal B (-)  |------------->|  Chân 15: B (-)   |----------->|  Chân 15: B (-)   |----------->|  Chân 15: B (-)   |---+</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |                  |              |                   |            |                   |            |                   |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  |  Shield / SG     |=============>|  Chân 13: SG      |===========>|  Chân 13: SG      |===========>|  Chân 13: SG      |</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  +------------------+              +-------------------+            +-------------------+            +-------------------+</span><br/></div></code></pre></div></div>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=22-quy-tắc-kỹ-thuật-đấu-nối-cần-tuân-thủ>2.2. Quy Tắc Kỹ Thuật Đấu Nối Cần Tuân Thủ<a href=#22-quy-tắc-kỹ-thuật-đấu-nối-cần-tuân-thủ class=hash-link aria-label="Direct link to 2.2. Quy Tắc Kỹ Thuật Đấu Nối Cần Tuân Thủ" title="Direct link to 2.2. Quy Tắc Kỹ Thuật Đấu Nối Cần Tuân Thủ" translate=no>​</a></h3>
<ol>
<li class=""><strong>Topolgy nối tiếp (Daisy-chain)</strong>: Kết nối dây từ thiết bị này sang thiết bị tiếp theo. Không đấu nối dạng hình sao (Star Topology) hoặc nhánh rẽ dài (T-branch) để tránh phản xạ tín hiệu trên đường truyền.</li>
<li class=""><strong>Điện trở cuối đường dây (Termination Resistor)</strong>: Đấu nối 1 điện trở <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>120</mn><mtext> </mtext><mi mathvariant=normal>Ω</mi><mo>−</mo><mn>1</mn><mi mathvariant=normal>/</mi><mn>4</mn><mtext>W</mtext></mrow><annotation encoding=application/x-tex>120\text{ }\Omega - 1/4\text{W}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.7667em;vertical-align:-0.0833em></span><span class=mord>120</span><span class="mord text"><span class=mord> </span></span><span class=mord>Ω</span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>−</span><span class=mspace style=margin-right:0.2222em></span></span><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class=mord>1/4</span><span class="mord text"><span class=mord>W</span></span></span></span></span> song song giữa chân <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>A</mi></mrow><annotation encoding=application/x-tex>A</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal">A</span></span></span></span> (14) và <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>B</mi></mrow><annotation encoding=application/x-tex>B</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0502em>B</span></span></span></span> (15) <strong>chỉ tại thiết bị đầu tiên và thiết bị cuối cùng</strong> trên bus truyền thông.</li>
<li class=""><strong>Cáp chống nhiễu</strong>: Sử dụng cáp xoắn đôi có lớp lưới bọc chống nhiễu (Twisted Pair Shielded Cable). Lớp lưới chống nhiễu đấu nối vào chân <code>SG</code> (chân 13) và nối đất 1 đầu duy nhất tại tủ điện.</li>
</ol>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=3-bảng-tra-cứu-thanh-ghi-modbus-modbus-register-map>3. Bảng Tra Cứu Thanh Ghi Modbus (Modbus Register Map)<a href=#3-bảng-tra-cứu-thanh-ghi-modbus-modbus-register-map class=hash-link aria-label="Direct link to 3. Bảng Tra Cứu Thanh Ghi Modbus (Modbus Register Map)" title="Direct link to 3. Bảng Tra Cứu Thanh Ghi Modbus (Modbus Register Map)" translate=no>​</a></h2>
<p>Đồng hồ RKC sử dụng bảng thanh ghi <strong>Holding Registers (4X)</strong>. Các mã lệnh Modbus chuẩn được hỗ trợ:</p>
<ul>
<li class=""><strong>Function Code <code>03H</code></strong>: Đọc một hoặc nhiều thanh ghi (Read Holding Registers).</li>
<li class=""><strong>Function Code <code>06H</code></strong>: Ghi một thanh ghi đơn (Write Single Register).</li>
<li class=""><strong>Function Code <code>10H</code> (16 Decimal)</strong>: Ghi nhiều thanh ghi liên tiếp (Write Multiple Registers).</li>
</ul>
<p>:::info Quy tắc dữ liệu & Dấu chấm động</p>
<ul>
<li class="">Dữ liệu số đo nhiệt độ (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>P</mi><mi>V</mi></mrow><annotation encoding=application/x-tex>PV</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.1389em>P</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span></span></span></span>, <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>S</mi><mi>V</mi></mrow><annotation encoding=application/x-tex>SV</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0576em>S</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span></span></span></span>, <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>E</mi><mi>V</mi></mrow><annotation encoding=application/x-tex>EV</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0576em>E</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span></span></span></span>) trong thanh ghi Modbus được lưu dưới dạng số nguyên 16-bit có dấu (Signed 16-bit Integer).</li>
<li class="">Khi cài đặt độ phân giải số thập phân <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msup><mn>0.1</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>0.1^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>0.</span><span class=mord><span class=mord>1</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span> (mã <code>F01</code> = <code>1</code>), giá trị đọc về từ thanh ghi bằng <strong>Giá trị thực <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>×</mo><mn>10</mn></mrow><annotation encoding=application/x-tex>\times 10</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.7278em;vertical-align:-0.0833em></span><span class=mord>×</span><span class=mord>10</span></span></span></span></strong>. <em>(Ví dụ: Nhiệt độ thực <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msup><mn>150.5</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>150.5^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>150.</span><span class=mord><span class=mord>5</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span> sẽ lưu trong thanh ghi là <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>1505</mn></mrow><annotation encoding=application/x-tex>1505</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>1505</span></span></span></span>)</em>.
:::</li>
</ul>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=31-nhóm-thanh-ghi-đọc-giá-trị-giám-sát--trạng-thái-monitor-registers---read-only>3.1. Nhóm Thanh Ghi Đọc Giá Trị Giám Sát & Trạng Thái (Monitor Registers - Read Only)<a href=#31-nhóm-thanh-ghi-đọc-giá-trị-giám-sát--trạng-thái-monitor-registers---read-only class=hash-link aria-label="Direct link to 3.1. Nhóm Thanh Ghi Đọc Giá Trị Giám Sát & Trạng Thái (Monitor Registers - Read Only)" title="Direct link to 3.1. Nhóm Thanh Ghi Đọc Giá Trị Giám Sát & Trạng Thái (Monitor Registers - Read Only)" translate=no>​</a></h3>
<table><thead><tr><th style=text-align:center>Địa chỉ Hex<th style=text-align:center>Địa chỉ Dec<th style=text-align:center>Mã Modbus PLC<th style=text-align:center>Tên Ký Hiệu<th style=text-align:left>Tên Thuật Ngữ Tiếng Việt<th style=text-align:center>Thuộc Tính<th style=text-align:left>Dải Giá Trị & Giải Thích Kỹ Thuật<tbody><tr><td style=text-align:center><strong><code>0000H</code></strong><td style=text-align:center><code>0</code><td style=text-align:center><code>40001</code><td style=text-align:center><strong><code>PV</code></strong><td style=text-align:left><strong>Nhiệt độ đo thực tế</strong><td style=text-align:center><strong>RO</strong><td style=text-align:left>Giá trị cảm biến đo hiện tại (Đơn vị <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msup><mn>1</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>1^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord><span class=mord>1</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span> hoặc <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msup><mn>0.1</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>0.1^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>0.</span><span class=mord><span class=mord>1</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span>).<tr><td style=text-align:center><strong><code>0001H</code></strong><td style=text-align:center><code>1</code><td style=text-align:center><code>40002</code><td style=text-align:center><strong><code>SV</code></strong><td style=text-align:left><strong>Nhiệt độ cài đặt hiện tại</strong><td style=text-align:center><strong>RO</strong><td style=text-align:left>Giá trị cài đặt <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>S</mi><mi>V</mi></mrow><annotation encoding=application/x-tex>SV</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0576em>S</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span></span></span></span> đang chạy thực tế.<tr><td style=text-align:center><strong><code>0002H</code></strong><td style=text-align:center><code>2</code><td style=text-align:center><code>40003</code><td style=text-align:center><strong><code>MV1</code></strong><td style=text-align:left><strong>Công suất ngõ ra Gia nhiệt</strong><td style=text-align:center><strong>RO</strong><td style=text-align:left>Phần trăm công suất điều khiển gia nhiệt <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0.0</mn><mo>∼</mo><mn>100.0</mn><mi mathvariant=normal>%</mi></mrow><annotation encoding=application/x-tex>0.0 \sim 100.0\%</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0.0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.8056em;vertical-align:-0.0556em></span><span class=mord>100.0%</span></span></span></span> (Giá trị <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mn>1000</mn></mrow><annotation encoding=application/x-tex>0 \sim 1000</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>1000</span></span></span></span>).<tr><td style=text-align:center><strong><code>0003H</code></strong><td style=text-align:center><code>3</code><td style=text-align:center><code>40004</code><td style=text-align:center><strong><code>MV2</code></strong><td style=text-align:left><strong>Công suất ngõ ra Làm lạnh</strong><td style=text-align:center><strong>RO</strong><td style=text-align:left>Phần trăm công suất điều khiển làm lạnh <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0.0</mn><mo>∼</mo><mn>100.0</mn><mi mathvariant=normal>%</mi></mrow><annotation encoding=application/x-tex>0.0 \sim 100.0\%</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0.0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.8056em;vertical-align:-0.0556em></span><span class=mord>100.0%</span></span></span></span> (Giá trị <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mn>1000</mn></mrow><annotation encoding=application/x-tex>0 \sim 1000</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>1000</span></span></span></span>).<tr><td style=text-align:center><strong><code>0004H</code></strong><td style=text-align:center><code>4</code><td style=text-align:center><code>40005</code><td style=text-align:center><strong><code>CT1</code></strong><td style=text-align:left><strong>Dòng điện tải biến dòng 1</strong><td style=text-align:center><strong>RO</strong><td style=text-align:left>Dòng điện tải đo qua CT1: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0.0</mn><mo>∼</mo><mn>50.0</mn><mtext> A</mtext></mrow><annotation encoding=application/x-tex>0.0 \sim 50.0\text{ A}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0.0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>50.0</span><span class="mord text"><span class=mord> A</span></span></span></span></span> (Giá trị <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mn>500</mn></mrow><annotation encoding=application/x-tex>0 \sim 500</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>500</span></span></span></span>).<tr><td style=text-align:center><strong><code>0005H</code></strong><td style=text-align:center><code>5</code><td style=text-align:center><code>40006</code><td style=text-align:center><strong><code>CT2</code></strong><td style=text-align:left><strong>Dòng điện tải biến dòng 2</strong><td style=text-align:center><strong>RO</strong><td style=text-align:left>Dòng điện tải đo qua CT2: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0.0</mn><mo>∼</mo><mn>50.0</mn><mtext> A</mtext></mrow><annotation encoding=application/x-tex>0.0 \sim 50.0\text{ A}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0.0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>50.0</span><span class="mord text"><span class=mord> A</span></span></span></span></span> (Giá trị <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mn>500</mn></mrow><annotation encoding=application/x-tex>0 \sim 500</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>500</span></span></span></span>).<tr><td style=text-align:center><strong><code>0008H</code></strong><td style=text-align:center><code>8</code><td style=text-align:center><code>40009</code><td style=text-align:center><strong><code>OUT_STAT</code></strong><td style=text-align:left><strong>Bitmask trạng thái Ngõ ra</strong><td style=text-align:center><strong>RO</strong><td style=text-align:left><strong>Mặt nạ Bit trạng thái xuất ngõ ra</strong>:<br/>• Bit 0: OUT1 (1 = ON, 0 = OFF)<br/>• Bit 1: OUT2<br/>• Bit 2: DO1 | Bit 3: DO2<br/>• Bit 4: DO3 | Bit 5: DO4<tr><td style=text-align:center><strong><code>0009H</code></strong><td style=text-align:center><code>9</code><td style=text-align:center><code>40010</code><td style=text-align:center><strong><code>ALM_STAT</code></strong><td style=text-align:left><strong>Bitmask trạng thái Báo lỗi</strong><td style=text-align:center><strong>RO</strong><td style=text-align:left><strong>Mặt nạ Bit báo sự cố hệ thống</strong>:<br/>• Bit 0: Đứt cảm biến (Sensor Burnout)<br/>• Bit 1: Báo đứt dây đốt HBA1<br/>• Bit 2: Báo đứt dây đốt HBA2<br/>• Bit 3: Báo hở vòng lặp PID (LBA)</table>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=32-nhóm-thanh-ghi-cài-đặt-nhiệt-độ-mục-tiêu-set-value-registers---read--write>3.2. Nhóm Thanh Ghi Cài Đặt Nhiệt Độ Mục Tiêu (Set Value Registers - Read / Write)<a href=#32-nhóm-thanh-ghi-cài-đặt-nhiệt-độ-mục-tiêu-set-value-registers---read--write class=hash-link aria-label="Direct link to 3.2. Nhóm Thanh Ghi Cài Đặt Nhiệt Độ Mục Tiêu (Set Value Registers - Read / Write)" title="Direct link to 3.2. Nhóm Thanh Ghi Cài Đặt Nhiệt Độ Mục Tiêu (Set Value Registers - Read / Write)" translate=no>​</a></h3>
<table><thead><tr><th style=text-align:center>Địa chỉ Hex<th style=text-align:center>Địa chỉ Dec<th style=text-align:center>Mã Modbus PLC<th style=text-align:center>Tên Ký Hiệu<th style=text-align:left>Tên Thuật Ngữ Tiếng Việt<th style=text-align:center>Thuộc Tính<th style=text-align:left>Dải Giá Trị & Giải Thích Kỹ Thuật<tbody><tr><td style=text-align:center><strong><code>0006H</code></strong><td style=text-align:center><code>6</code><td style=text-align:center><code>40007</code><td style=text-align:center><strong><code>SV1</code></strong><td style=text-align:left><strong>Cài đặt nhiệt độ vùng 1</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Nhiệt độ cài đặt mục tiêu vùng 1 (Trong giới hạn <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>S</mi><mi>V</mi><mtext> Low</mtext><mo>∼</mo><mi>S</mi><mi>V</mi><mtext> High</mtext></mrow><annotation encoding=application/x-tex>SV\text{ Low} \sim SV\text{ High}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0576em>S</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span><span class="mord text"><span class=mord> Low</span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.8889em;vertical-align:-0.1944em></span><span class="mord mathnormal" style=margin-right:0.0576em>S</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span><span class="mord text"><span class=mord> High</span></span></span></span></span>).<tr><td style=text-align:center><strong><code>0007H</code></strong><td style=text-align:center><code>7</code><td style=text-align:center><code>40008</code><td style=text-align:center><strong><code>SV2</code></strong><td style=text-align:left><strong>Cài đặt nhiệt độ vùng 2</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Nhiệt độ cài đặt mục tiêu vùng 2.<tr><td style=text-align:center><strong><code>003EH</code></strong><td style=text-align:center><code>62</code><td style=text-align:center><code>40063</code><td style=text-align:center><strong><code>SV3</code></strong><td style=text-align:left><strong>Cài đặt nhiệt độ vùng 3</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Nhiệt độ cài đặt mục tiêu vùng 3.<tr><td style=text-align:center><strong><code>003FH</code></strong><td style=text-align:center><code>63</code><td style=text-align:center><code>40064</code><td style=text-align:center><strong><code>SV4</code></strong><td style=text-align:left><strong>Cài đặt nhiệt độ vùng 4</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Nhiệt độ cài đặt mục tiêu vùng 4.<tr><td style=text-align:center><strong><code>0040H</code></strong><td style=text-align:center><code>64</code><td style=text-align:center><code>40065</code><td style=text-align:center><strong><code>SV_SEL</code></strong><td style=text-align:left><strong>Chọn vùng nhiệt độ SV</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Chọn vùng nhiệt độ làm việc: <code>1</code> = SV1, <code>2</code> = SV2, <code>3</code> = SV3, <code>4</code> = SV4.</table>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=33-nhóm-thanh-ghi-ngưỡng-cảnh-báo-event--đứt-điện-trở-hba-alarm-registers---read--write>3.3. Nhóm Thanh Ghi Ngưỡng Cảnh Báo Event & Đứt Điện Trở HBA (Alarm Registers - Read / Write)<a href=#33-nhóm-thanh-ghi-ngưỡng-cảnh-báo-event--đứt-điện-trở-hba-alarm-registers---read--write class=hash-link aria-label="Direct link to 3.3. Nhóm Thanh Ghi Ngưỡng Cảnh Báo Event & Đứt Điện Trở HBA (Alarm Registers - Read / Write)" title="Direct link to 3.3. Nhóm Thanh Ghi Ngưỡng Cảnh Báo Event & Đứt Điện Trở HBA (Alarm Registers - Read / Write)" translate=no>​</a></h3>
<table><thead><tr><th style=text-align:center>Địa chỉ Hex<th style=text-align:center>Địa chỉ Dec<th style=text-align:center>Mã Modbus PLC<th style=text-align:center>Tên Ký Hiệu<th style=text-align:left>Tên Thuật Ngữ Tiếng Việt<th style=text-align:center>Thuộc Tính<th style=text-align:left>Dải Giá Trị & Giải Thích Kỹ Thuật<tbody><tr><td style=text-align:center><strong><code>000AH</code></strong><td style=text-align:center><code>10</code><td style=text-align:center><code>40011</code><td style=text-align:center><strong><code>EV1</code></strong><td style=text-align:left><strong>Ngưỡng cài đặt Event 1</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Giá trị cài đặt cảnh báo 1 (Độ lệch hoặc nhiệt độ tuyệt đối).<tr><td style=text-align:center><strong><code>000BH</code></strong><td style=text-align:center><code>11</code><td style=text-align:center><code>40012</code><td style=text-align:center><strong><code>EV2</code></strong><td style=text-align:left><strong>Ngưỡng cài đặt Event 2</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Giá trị cài đặt cảnh báo 2.<tr><td style=text-align:center><strong><code>000CH</code></strong><td style=text-align:center><code>12</code><td style=text-align:center><code>40013</code><td style=text-align:center><strong><code>EV3</code></strong><td style=text-align:left><strong>Ngưỡng cài đặt Event 3</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Giá trị cài đặt cảnh báo 3.<tr><td style=text-align:center><strong><code>000DH</code></strong><td style=text-align:center><code>13</code><td style=text-align:center><code>40014</code><td style=text-align:center><strong><code>EV4</code></strong><td style=text-align:left><strong>Ngưỡng cài đặt Event 4</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Giá trị cài đặt cảnh báo 4.<tr><td style=text-align:center><strong><code>000EH</code></strong><td style=text-align:center><code>14</code><td style=text-align:center><code>40015</code><td style=text-align:center><strong><code>HBA1</code></strong><td style=text-align:left><strong>Ngưỡng cảnh báo đứt mayso 1</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Cài đặt dòng điện phát hiện đứt mayso CT1: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0.0</mn><mo>∼</mo><mn>100.0</mn><mtext> A</mtext></mrow><annotation encoding=application/x-tex>0.0 \sim 100.0\text{ A}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0.0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>100.0</span><span class="mord text"><span class=mord> A</span></span></span></span></span> (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0.0</mn></mrow><annotation encoding=application/x-tex>0.0</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0.0</span></span></span></span>: Tắt HBA).<tr><td style=text-align:center><strong><code>000FH</code></strong><td style=text-align:center><code>15</code><td style=text-align:center><code>40016</code><td style=text-align:center><strong><code>HBA2</code></strong><td style=text-align:left><strong>Ngưỡng cảnh báo đứt mayso 2</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Cài đặt dòng điện phát hiện đứt mayso CT2: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0.0</mn><mo>∼</mo><mn>100.0</mn><mtext> A</mtext></mrow><annotation encoding=application/x-tex>0.0 \sim 100.0\text{ A}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0.0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>100.0</span><span class="mord text"><span class=mord> A</span></span></span></span></span> (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0.0</mn></mrow><annotation encoding=application/x-tex>0.0</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0.0</span></span></span></span>: Tắt HBA).</table>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=34-nhóm-thanh-ghi-cấu-hình-bộ-điều-khiển-pid--bộ-lọc-pid-parameters---read--write>3.4. Nhóm Thanh Ghi Cấu Hình Bộ Điều Khiển PID & Bộ Lọc (PID Parameters - Read / Write)<a href=#34-nhóm-thanh-ghi-cấu-hình-bộ-điều-khiển-pid--bộ-lọc-pid-parameters---read--write class=hash-link aria-label="Direct link to 3.4. Nhóm Thanh Ghi Cấu Hình Bộ Điều Khiển PID & Bộ Lọc (PID Parameters - Read / Write)" title="Direct link to 3.4. Nhóm Thanh Ghi Cấu Hình Bộ Điều Khiển PID & Bộ Lọc (PID Parameters - Read / Write)" translate=no>​</a></h3>
<table><thead><tr><th style=text-align:center>Địa chỉ Hex<th style=text-align:center>Địa chỉ Dec<th style=text-align:center>Mã Modbus PLC<th style=text-align:center>Tên Ký Hiệu<th style=text-align:left>Tên Thuật Ngữ Tiếng Việt<th style=text-align:center>Thuộc Tính<th style=text-align:left>Dải Giá Trị & Giải Thích Kỹ Thuật<tbody><tr><td style=text-align:center><strong><code>0010H</code></strong><td style=text-align:center><code>16</code><td style=text-align:center><code>40017</code><td style=text-align:center><strong><code>P</code></strong><td style=text-align:left><strong>Dải tỷ lệ Proportional</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Dải tỷ lệ <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>P</mi></mrow><annotation encoding=application/x-tex>P</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.1389em>P</span></span></span></span>: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mtext>Max Range</mtext></mrow><annotation encoding=application/x-tex>0 \sim \text{Max Range}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.8778em;vertical-align:-0.1944em></span><span class="mord text"><span class=mord>Max Range</span></span></span></span></span> (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn></mrow><annotation encoding=application/x-tex>0</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span></span></span></span>: Điều khiển ON/OFF).<tr><td style=text-align:center><strong><code>0011H</code></strong><td style=text-align:center><code>17</code><td style=text-align:center><code>40018</code><td style=text-align:center><strong><code>I</code></strong><td style=text-align:left><strong>Thời gian tích phân Integral</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Thời gian tích phân <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>I</mi></mrow><annotation encoding=application/x-tex>I</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0785em>I</span></span></span></span>: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mn>3600</mn><mtext> s</mtext></mrow><annotation encoding=application/x-tex>0 \sim 3600\text{ s}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>3600</span><span class="mord text"><span class=mord> s</span></span></span></span></span> (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn></mrow><annotation encoding=application/x-tex>0</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span></span></span></span>: Tắt tích phân).<tr><td style=text-align:center><strong><code>0012H</code></strong><td style=text-align:center><code>18</code><td style=text-align:center><code>40019</code><td style=text-align:center><strong><code>D</code></strong><td style=text-align:left><strong>Thời gian vi phân Derivative</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Thời gian vi phân <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>D</mi></mrow><annotation encoding=application/x-tex>D</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0278em>D</span></span></span></span>: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mn>3600</mn><mtext> s</mtext></mrow><annotation encoding=application/x-tex>0 \sim 3600\text{ s}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>3600</span><span class="mord text"><span class=mord> s</span></span></span></span></span> (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn></mrow><annotation encoding=application/x-tex>0</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span></span></span></span>: Tắt vi phân).<tr><td style=text-align:center><strong><code>0013H</code></strong><td style=text-align:center><code>19</code><td style=text-align:center><code>40020</code><td style=text-align:center><strong><code>ARW</code></strong><td style=text-align:left><strong>Anti-Reset Windup</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Giới hạn chống bão hòa tích phân: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>1</mn><mo>∼</mo><mn>100</mn><mi mathvariant=normal>%</mi></mrow><annotation encoding=application/x-tex>1 \sim 100\%</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>1</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.8056em;vertical-align:-0.0556em></span><span class=mord>100%</span></span></span></span> dải tỷ lệ <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>P</mi></mrow><annotation encoding=application/x-tex>P</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.1389em>P</span></span></span></span>.<tr><td style=text-align:center><strong><code>0014H</code></strong><td style=text-align:center><code>20</code><td style=text-align:center><code>40021</code><td style=text-align:center><strong><code>DB</code></strong><td style=text-align:left><strong>Deadband / Overlap</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Dải chết hoặc phủ giữa Heating & Cooling: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>−</mo><mn>10.0</mn><mo>∼</mo><mo>+</mo><msup><mn>10.0</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>-10.0 \sim +10.0^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.7278em;vertical-align:-0.0833em></span><span class=mord>−</span><span class=mord>10.0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.7667em;vertical-align:-0.0833em></span><span class=mord>+</span><span class=mord>10.</span><span class=mord><span class=mord>0</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span>.<tr><td style=text-align:center><strong><code>0015H</code></strong><td style=text-align:center><code>21</code><td style=text-align:center><code>40022</code><td style=text-align:center><strong><code>T1</code></strong><td style=text-align:left><strong>Chu kỳ xung ngõ ra Gia nhiệt</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Chu kỳ ngõ ra <code>OUT1</code>: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>1</mn><mo>∼</mo><mn>100</mn><mtext> s</mtext></mrow><annotation encoding=application/x-tex>1 \sim 100\text{ s}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>1</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>100</span><span class="mord text"><span class=mord> s</span></span></span></span></span>.<tr><td style=text-align:center><strong><code>0016H</code></strong><td style=text-align:center><code>22</code><td style=text-align:center><code>40023</code><td style=text-align:center><strong><code>T2</code></strong><td style=text-align:left><strong>Chu kỳ xung ngõ ra Làm lạnh</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Chu kỳ ngõ ra <code>OUT2</code>: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>1</mn><mo>∼</mo><mn>100</mn><mtext> s</mtext></mrow><annotation encoding=application/x-tex>1 \sim 100\text{ s}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>1</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>100</span><span class="mord text"><span class=mord> s</span></span></span></span></span>.<tr><td style=text-align:center><strong><code>0017H</code></strong><td style=text-align:center><code>23</code><td style=text-align:center><code>40024</code><td style=text-align:center><strong><code>AT</code></strong><td style=text-align:left><strong>Kích hoạt tự dò PID (Auto-Tuning)</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left><code>0</code>: Tắt Auto-Tuning.<br/><code>1</code>: Kích hoạt tự động tính toán thông số PID.<tr><td style=text-align:center><strong><code>0018H</code></strong><td style=text-align:center><code>24</code><td style=text-align:center><code>40025</code><td style=text-align:center><strong><code>ST</code></strong><td style=text-align:left><strong>Tính năng Self-Tuning</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left><code>0</code>: Tắt Self-Tuning.<br/><code>1</code>: Bật tự tối ưu PID liên tục.<tr><td style=text-align:center><strong><code>0019H</code></strong><td style=text-align:center><code>25</code><td style=text-align:center><code>40026</code><td style=text-align:center><strong><code>LBA</code></strong><td style=text-align:left><strong>Thời gian cảnh báo hở mạch PID</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Thời gian phát hiện lỗi đứt vòng lặp <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>L</mi><mi>B</mi><mi>A</mi></mrow><annotation encoding=application/x-tex>LBA</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal">L</span><span class="mord mathnormal" style=margin-right:0.0502em>B</span><span class="mord mathnormal">A</span></span></span></span>: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mn>7200</mn><mtext> s</mtext></mrow><annotation encoding=application/x-tex>0 \sim 7200\text{ s}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>7200</span><span class="mord text"><span class=mord> s</span></span></span></span></span>.<tr><td style=text-align:center><strong><code>001AH</code></strong><td style=text-align:center><code>26</code><td style=text-align:center><code>40027</code><td style=text-align:center><strong><code>pb</code></strong><td style=text-align:left><strong>PV Sensor Bias (Offset)</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Hiệu chỉnh sai số đo cảm biến nhiệt: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo>−</mo><mn>1999</mn><mo>∼</mo><mo>+</mo><msup><mn>9999</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>-1999 \sim +9999^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.7278em;vertical-align:-0.0833em></span><span class=mord>−</span><span class=mord>1999</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.7667em;vertical-align:-0.0833em></span><span class=mord>+</span><span class=mord>999</span><span class=mord><span class=mord>9</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span>.<tr><td style=text-align:center><strong><code>001BH</code></strong><td style=text-align:center><code>27</code><td style=text-align:center><code>40028</code><td style=text-align:center><strong><code>FIL</code></strong><td style=text-align:left><strong>Bộ lọc số đầu vào PV</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Hằng số thời gian bộ lọc số tín hiệu <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>P</mi><mi>V</mi></mrow><annotation encoding=application/x-tex>PV</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.1389em>P</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span></span></span></span>: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mn>100</mn><mtext> s</mtext></mrow><annotation encoding=application/x-tex>0 \sim 100\text{ s}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>100</span><span class="mord text"><span class=mord> s</span></span></span></span></span>.</table>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=35-nhóm-thanh-ghi-lệnh-điều-khiển-trạng-thái-control-command-registers---read--write>3.5. Nhóm Thanh Ghi Lệnh Điều Khiển Trạng Thái (Control Command Registers - Read / Write)<a href=#35-nhóm-thanh-ghi-lệnh-điều-khiển-trạng-thái-control-command-registers---read--write class=hash-link aria-label="Direct link to 3.5. Nhóm Thanh Ghi Lệnh Điều Khiển Trạng Thái (Control Command Registers - Read / Write)" title="Direct link to 3.5. Nhóm Thanh Ghi Lệnh Điều Khiển Trạng Thái (Control Command Registers - Read / Write)" translate=no>​</a></h3>
<table><thead><tr><th style=text-align:center>Địa chỉ Hex<th style=text-align:center>Địa chỉ Dec<th style=text-align:center>Mã Modbus PLC<th style=text-align:center>Tên Ký Hiệu<th style=text-align:left>Tên Thuật Ngữ Tiếng Việt<th style=text-align:center>Thuộc Tính<th style=text-align:left>Dải Giá Trị & Giải Thích Kỹ Thuật<tbody><tr><td style=text-align:center><strong><code>0020H</code></strong><td style=text-align:center><code>32</code><td style=text-align:center><code>40033</code><td style=text-align:center><strong><code>RUN/STOP</code></strong><td style=text-align:left><strong>Chế độ Chạy / Dừng</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left><code>0</code>: <strong>RUN</strong> (Cho phép điều khiển ngõ ra).<br/><code>1</code>: <strong>STOP</strong> (Ngắt toàn bộ ngõ ra).<tr><td style=text-align:center><strong><code>0021H</code></strong><td style=text-align:center><code>33</code><td style=text-align:center><code>40034</code><td style=text-align:center><strong><code>AUTO/MAN</code></strong><td style=text-align:left><strong>Chế độ Tự động / Thủ công</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left><code>0</code>: <strong>AUTO</strong> (Điều khiển PID tự động).<br/><code>1</code>: <strong>MANUAL</strong> (Chỉnh tay công suất ngõ ra MV).<tr><td style=text-align:center><strong><code>0022H</code></strong><td style=text-align:center><code>34</code><td style=text-align:center><code>40035</code><td style=text-align:center><strong><code>MAN_MV</code></strong><td style=text-align:left><strong>Công suất ngõ ra Manual %</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Cài đặt % ngõ ra thủ công khi ở MANUAL mode: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0.0</mn><mo>∼</mo><mn>100.0</mn><mi mathvariant=normal>%</mi></mrow><annotation encoding=application/x-tex>0.0 \sim 100.0\%</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0.0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.8056em;vertical-align:-0.0556em></span><span class=mord>100.0%</span></span></span></span> (Giá trị <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>0</mn><mo>∼</mo><mn>1000</mn></mrow><annotation encoding=application/x-tex>0 \sim 1000</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>0</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>∼</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6444em></span><span class=mord>1000</span></span></span></span>).<tr><td style=text-align:center><strong><code>0023H</code></strong><td style=text-align:center><code>35</code><td style=text-align:center><code>40036</code><td style=text-align:center><strong><code>ALM_RST</code></strong><td style=text-align:left><strong>Xóa trạng thái cảnh báo</strong><td style=text-align:center><strong>R/W</strong><td style=text-align:left>Ghi <code>1</code> để xóa trạng thái chốt cảnh báo (Alarm Reset).</table>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=4-phân-phích-khung-truyền-modbus-rtu-thực-tế>4. Phân Phích Khung Truyền Modbus RTU Thực Tế<a href=#4-phân-phích-khung-truyền-modbus-rtu-thực-tế class=hash-link aria-label="Direct link to 4. Phân Phích Khung Truyền Modbus RTU Thực Tế" title="Direct link to 4. Phân Phích Khung Truyền Modbus RTU Thực Tế" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=41-ví-dụ-1-đọc-nhiệt-độ-thực-tế-pv-từ-đồng-hồ-slave-id--1-function-code-03h>4.1. Ví Dụ 1: Đọc Nhiệt Độ Thực Tế (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>P</mi><mi>V</mi></mrow><annotation encoding=application/x-tex>PV</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.1389em>P</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span></span></span></span>) Từ Đồng Hồ Slave ID = 1 (Function Code 03H)<a href=#41-ví-dụ-1-đọc-nhiệt-độ-thực-tế-pv-từ-đồng-hồ-slave-id--1-function-code-03h class=hash-link aria-label="Direct link to 41-ví-dụ-1-đọc-nhiệt-độ-thực-tế-pv-từ-đồng-hồ-slave-id--1-function-code-03h" title="Direct link to 41-ví-dụ-1-đọc-nhiệt-độ-thực-tế-pv-từ-đồng-hồ-slave-id--1-function-code-03h" translate=no>​</a></h3>
<p>Giả sử cần đọc thanh ghi <code>PV</code> (Địa chỉ Hex <code>0000H</code>) từ đồng hồ nhiệt có địa chỉ Modbus là <code>1</code>:</p>
<p><strong>Khung Yêu Cầu (Master Request):</strong></p>
<div class="language-text codeBlockContainer_ZGJx theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_kX1v><pre tabindex=0 class="prism-code language-text codeBlock_TAPP thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_AdAo><div class=token-line style=color:#393A34><span class="token plain">[Address] [Func] [Start Addr High] [Start Addr Low] [Count High] [Count Low] [CRC Low] [CRC High]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  01        03         00               00             00           01         84        0A</span><br/></div></code></pre></div></div>
<p><strong>Khung Phản Hồi (Slave Response):</strong></p>
<div class="language-text codeBlockContainer_ZGJx theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_kX1v><pre tabindex=0 class="prism-code language-text codeBlock_TAPP thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_AdAo><div class=token-line style=color:#393A34><span class="token plain">[Address] [Func] [Byte Count] [Data High] [Data Low] [CRC Low] [CRC High]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  01        03        02          05          E8         B8        FA</span><br/></div></code></pre></div></div>
<ul>
<li class="">Dữ liệu nhận về: <code>05E8H</code> (Thập phân = 1500).</li>
<li class="">Nếu cài đặt dải số thập phân <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msup><mn>0.1</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>0.1^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>0.</span><span class=mord><span class=mord>1</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span>, giá trị nhiệt độ đo thực tế <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>P</mi><mi>V</mi><mo>=</mo><msup><mn>150.0</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>PV = 150.0^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.1389em>P</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>150.</span><span class=mord><span class=mord>0</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span>.</li>
</ul>
<hr/>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=42-ví-dụ-2-ghi-nhiệt-độ-cài-đặt-mục-tiêu-sv1--2000circtextc-function-code-06h>4.2. Ví Dụ 2: Ghi Nhiệt Độ Cài Đặt Mục Tiêu <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>S</mi><mi>V</mi><mn>1</mn><mo>=</mo><msup><mn>200.0</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>SV1 = 200.0^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0576em>S</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span><span class=mord>1</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>200.</span><span class=mord><span class=mord>0</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span> (Function Code 06H)<a href=#42-ví-dụ-2-ghi-nhiệt-độ-cài-đặt-mục-tiêu-sv1--2000circtextc-function-code-06h class=hash-link aria-label="Direct link to 42-ví-dụ-2-ghi-nhiệt-độ-cài-đặt-mục-tiêu-sv1--2000circtextc-function-code-06h" title="Direct link to 42-ví-dụ-2-ghi-nhiệt-độ-cài-đặt-mục-tiêu-sv1--2000circtextc-function-code-06h" translate=no>​</a></h3>
<p>Muốn cài đặt giá trị nhiệt độ mục tiêu <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>S</mi><mi>V</mi><mn>1</mn><mo>=</mo><msup><mn>200.0</mn><mo>∘</mo></msup><mtext>C</mtext></mrow><annotation encoding=application/x-tex>SV1 = 200.0^\circ\text{C}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0576em>S</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span><span class=mord>1</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class=mord>200.</span><span class=mord><span class=mord>0</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6741em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∘</span></span></span></span></span></span></span></span><span class="mord text"><span class=mord>C</span></span></span></span></span> (Giá trị số nguyên ghi vào Modbus = <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>2000</mn><mo>=</mo><mtext>07D0H</mtext></mrow><annotation encoding=application/x-tex>2000 = \text{07D0H}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6444em></span><span class=mord>2000</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.6833em></span><span class="mord text"><span class=mord>07D0H</span></span></span></span></span>) vào thanh ghi <code>0006H</code> của đồng hồ Slave ID = 1:</p>
<p><strong>Khung Yêu Cầu (Master Request):</strong></p>
<div class="language-text codeBlockContainer_ZGJx theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_kX1v><pre tabindex=0 class="prism-code language-text codeBlock_TAPP thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_AdAo><div class=token-line style=color:#393A34><span class="token plain">[Address] [Func] [Register High] [Register Low] [Data High] [Data Low] [CRC Low] [CRC High]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  01        06         00              06           07          D0         6B        0D</span><br/></div></code></pre></div></div>
<p><strong>Khung Phản Hồi Xạc Nhận (Slave Response):</strong></p>
<div class="language-text codeBlockContainer_ZGJx theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_kX1v><pre tabindex=0 class="prism-code language-text codeBlock_TAPP thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_AdAo><div class=token-line style=color:#393A34><span class="token plain">[Address] [Func] [Register High] [Register Low] [Data High] [Data Low] [CRC Low] [CRC High]</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  01        06         00              06           07          D0         6B        0D</span><br/></div></code></pre></div></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=5-ví-dụ-lập-trình-đọcghi-modbus-rs-485-bằng-python>5. Ví Dụ Lập Trình Đọc/Ghi Modbus RS-485 Bằng Python<a href=#5-ví-dụ-lập-trình-đọcghi-modbus-rs-485-bằng-python class=hash-link aria-label="Direct link to 5. Ví Dụ Lập Trình Đọc/Ghi Modbus RS-485 Bằng Python" title="Direct link to 5. Ví Dụ Lập Trình Đọc/Ghi Modbus RS-485 Bằng Python" translate=no>​</a></h2>
<p>Dưới đây là đoạn mã Python minh họa sử dụng thư viện <code>pymodbus</code> hoặc <code>minimalmodbus</code> để đọc nhiệt độ thực tế <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>P</mi><mi>V</mi></mrow><annotation encoding=application/x-tex>PV</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.1389em>P</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span></span></span></span> và cài đặt nhiệt độ <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>S</mi><mi>V</mi><mn>1</mn></mrow><annotation encoding=application/x-tex>SV1</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.0576em>S</span><span class="mord mathnormal" style=margin-right:0.2222em>V</span><span class=mord>1</span></span></span></span> qua bộ chuyển đổi USB-to-RS485:</p>
<div class="language-python codeBlockContainer_ZGJx theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_kX1v><pre tabindex=0 class="prism-code language-python codeBlock_TAPP thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_AdAo><div class=token-line style=color:#393A34><span class="token keyword" style=color:#00009f>import</span><span class="token plain"> minimalmodbus</span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain"></span><span class="token comment" style=color:#999988;font-style:italic># Khởi tạo thiết bị kết nối cổng COM qua RS-485</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain"></span><span class="token comment" style=color:#999988;font-style:italic># Thay 'COM3' (Windows) hoặc '/dev/ttyUSB0' (Linux) theo cấu hình thực tế</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">controller </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> minimalmodbus</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">Instrument</span><span class="token punctuation" style=color:#393A34>(</span><span class="token plain">port</span><span class="token operator" style=color:#393A34>=</span><span class="token string" style=color:#e3116c>'COM3'</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"> slaveaddress</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>1</span><span class="token punctuation" style=color:#393A34>)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain"></span><span class="token comment" style=color:#999988;font-style:italic># Cấu hình thông số truyền thông RS-485</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">controller</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">serial</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">baudrate </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> </span><span class="token number" style=color:#36acaa>9600</span><span class="token plain">      </span><span class="token comment" style=color:#999988;font-style:italic># Tốc độ Baud Rate 9600 bps</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">controller</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">serial</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">bytesize </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> </span><span class="token number" style=color:#36acaa>8</span><span class="token plain">         </span><span class="token comment" style=color:#999988;font-style:italic># 8 Data Bits</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">controller</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">serial</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">parity   </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> </span><span class="token string" style=color:#e3116c>'N'</span><span class="token plain">       </span><span class="token comment" style=color:#999988;font-style:italic># Parity None</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">controller</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">serial</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">stopbits </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> </span><span class="token number" style=color:#36acaa>1</span><span class="token plain">         </span><span class="token comment" style=color:#999988;font-style:italic># 1 Stop Bit</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">controller</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">serial</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">timeout  </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> </span><span class="token number" style=color:#36acaa>0.5</span><span class="token plain">       </span><span class="token comment" style=color:#999988;font-style:italic># Timeout 500ms</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">controller</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">mode </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> minimalmodbus</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">MODE_RTU</span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain"></span><span class="token keyword" style=color:#00009f>try</span><span class="token punctuation" style=color:#393A34>:</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    </span><span class="token comment" style=color:#999988;font-style:italic># 1. Đọc giá trị nhiệt độ thực tế PV (Thanh ghi 0x0000 = 0 Decimal)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    </span><span class="token comment" style=color:#999988;font-style:italic># number_of_decimals=1 để tự động chia 10 lấy số thập phân (Ví dụ 1500 -> 150.0 °C)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    pv_temperature </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> controller</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">read_register</span><span class="token punctuation" style=color:#393A34>(</span><span class="token plain">registeraddress</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>0</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"> number_of_decimals</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>1</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"> functioncode</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>3</span><span class="token punctuation" style=color:#393A34>)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    </span><span class="token keyword" style=color:#00009f>print</span><span class="token punctuation" style=color:#393A34>(</span><span class="token string-interpolation string" style=color:#e3116c>f"Nhiệt độ đo thực tế (PV): </span><span class="token string-interpolation interpolation punctuation" style=color:#393A34>{</span><span class="token string-interpolation interpolation">pv_temperature</span><span class="token string-interpolation interpolation punctuation" style=color:#393A34>}</span><span class="token string-interpolation string" style=color:#e3116c> °C"</span><span class="token punctuation" style=color:#393A34>)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    </span><span class="token comment" style=color:#999988;font-style:italic># 2. Đọc giá trị nhiệt độ cài đặt SV1 (Thanh ghi 0x0006 = 6 Decimal)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    sv_temperature </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> controller</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">read_register</span><span class="token punctuation" style=color:#393A34>(</span><span class="token plain">registeraddress</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>6</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"> number_of_decimals</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>1</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"> functioncode</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>3</span><span class="token punctuation" style=color:#393A34>)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    </span><span class="token keyword" style=color:#00009f>print</span><span class="token punctuation" style=color:#393A34>(</span><span class="token string-interpolation string" style=color:#e3116c>f"Nhiệt độ cài đặt mục tiêu (SV1): </span><span class="token string-interpolation interpolation punctuation" style=color:#393A34>{</span><span class="token string-interpolation interpolation">sv_temperature</span><span class="token string-interpolation interpolation punctuation" style=color:#393A34>}</span><span class="token string-interpolation string" style=color:#e3116c> °C"</span><span class="token punctuation" style=color:#393A34>)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    </span><span class="token comment" style=color:#999988;font-style:italic># 3. Ghi giá trị SV1 mới = 180.0 °C vào thanh ghi 0x0006</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    new_sv </span><span class="token operator" style=color:#393A34>=</span><span class="token plain"> </span><span class="token number" style=color:#36acaa>180.0</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    controller</span><span class="token punctuation" style=color:#393A34>.</span><span class="token plain">write_register</span><span class="token punctuation" style=color:#393A34>(</span><span class="token plain">registeraddress</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>6</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"> value</span><span class="token operator" style=color:#393A34>=</span><span class="token plain">new_sv</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"> number_of_decimals</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>1</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"> functioncode</span><span class="token operator" style=color:#393A34>=</span><span class="token number" style=color:#36acaa>6</span><span class="token punctuation" style=color:#393A34>)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    </span><span class="token keyword" style=color:#00009f>print</span><span class="token punctuation" style=color:#393A34>(</span><span class="token string-interpolation string" style=color:#e3116c>f"Đã cập nhật cài đặt SV1 thành công: </span><span class="token string-interpolation interpolation punctuation" style=color:#393A34>{</span><span class="token string-interpolation interpolation">new_sv</span><span class="token string-interpolation interpolation punctuation" style=color:#393A34>}</span><span class="token string-interpolation string" style=color:#e3116c> °C"</span><span class="token punctuation" style=color:#393A34>)</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain" style=display:inline-block></span><br/></div><div class=token-line style=color:#393A34><span class="token plain"></span><span class="token keyword" style=color:#00009f>except</span><span class="token plain"> Exception </span><span class="token keyword" style=color:#00009f>as</span><span class="token plain"> e</span><span class="token punctuation" style=color:#393A34>:</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">    </span><span class="token keyword" style=color:#00009f>print</span><span class="token punctuation" style=color:#393A34>(</span><span class="token string-interpolation string" style=color:#e3116c>f"Lỗi giao tiếp truyền thông RS-485 Modbus: </span><span class="token string-interpolation interpolation punctuation" style=color:#393A34>{</span><span class="token string-interpolation interpolation">e</span><span class="token string-interpolation interpolation punctuation" style=color:#393A34>}</span><span class="token string-interpolation string" style=color:#e3116c>"</span><span class="token punctuation" style=color:#393A34>)</span><br/></div></code></pre></div></div>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=6-xử-lý-sự-cố-truyền-thông-thường-gặp-troubleshooting>6. Xử Lý Sự Cố Truyền Thông Thường Gặp (Troubleshooting)<a href=#6-xử-lý-sự-cố-truyền-thông-thường-gặp-troubleshooting class=hash-link aria-label="Direct link to 6. Xử Lý Sự Cố Truyền Thông Thường Gặp (Troubleshooting)" title="Direct link to 6. Xử Lý Sự Cố Truyền Thông Thường Gặp (Troubleshooting)" translate=no>​</a></h2>
<table><thead><tr><th style=text-align:left>Sự cố / Mã lỗi Modbus<th style=text-align:left>Nguyên nhân<th style=text-align:left>Biện pháp kiểm tra & Xử lý<tbody><tr><td style=text-align:left><strong>Timeout (Không phản hồi)</strong><td style=text-align:left>• Sai dây <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>A</mi><mi mathvariant=normal>/</mi><mi>B</mi></mrow><annotation encoding=application/x-tex>A/B</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class="mord mathnormal">A</span><span class=mord>/</span><span class="mord mathnormal" style=margin-right:0.0502em>B</span></span></span></span> (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>D</mi><mo>+</mo><mi mathvariant=normal>/</mi><mi>D</mi><mo>−</mo></mrow><annotation encoding=application/x-tex>D+/D-</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.7667em;vertical-align:-0.0833em></span><span class="mord mathnormal" style=margin-right:0.0278em>D</span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>+</span><span class=mspace style=margin-right:0.2222em></span></span><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class=mord>/</span><span class="mord mathnormal" style=margin-right:0.0278em>D</span><span class=mord>−</span></span></span></span>).<br/>• Chưa đổi <code>F50</code> sang Modbus-RTU.<br/>• Sai địa chỉ Slave ID hoặc Baud rate.<td style=text-align:left>• Đảo ngược thử 2 dây chân <strong>14</strong> và <strong>15</strong>.<br/>• Vào menu đồng hồ kiểm tra tham số <code>F50</code> (Protocol = Modbus-RTU, Baud = 9600).<br/>• Kiểm tra địa chỉ Station ID trùng khớp với mã gửi trong PLC/HMI.<tr><td style=text-align:left><strong>Lỗi CRC Error</strong><td style=text-align:left>• Nhiễu điện từ trường từ biến tần hoặc tải công suất.<br/>• Đường dây truyền thông quá dài không có điện trở <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>120</mn><mtext> </mtext><mi mathvariant=normal>Ω</mi></mrow><annotation encoding=application/x-tex>120\text{ }\Omega</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>120</span><span class="mord text"><span class=mord> </span></span><span class=mord>Ω</span></span></span></span>.<td style=text-align:left>• Đấu nối điện trở cuối <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mn>120</mn><mtext> </mtext><mi mathvariant=normal>Ω</mi></mrow><annotation encoding=application/x-tex>120\text{ }\Omega</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>120</span><span class="mord text"><span class=mord> </span></span><span class=mord>Ω</span></span></span></span> ở 2 đầu tuyến bus.<br/>• Sử dụng cáp xoắn đôi chống nhiễu và nối đất chân <code>SG</code> (chân 13).<tr><td style=text-align:left><strong>Illegal Data Address (<code>02H</code>)</strong><td style=text-align:left>Gửi yêu cầu đọc/ghi tới địa chỉ thanh ghi nằm ngoài dải hỗ trợ của đồng hồ.<td style=text-align:left>Tra cứu đúng địa chỉ Hex / Dec trong bảng Register Map ở Mục 3.<tr><td style=text-align:left><strong>Giá trị đọc gấp 10 lần thực tế</strong><td style=text-align:left>Chưa xử lý dải số thập phân ở phần mềm Master.<td style=text-align:left>Khi tham số <code>F01</code> chọn số thập phân, cần chia giá trị đọc về cho 10 ở PLC/HMI.</table>
<hr/>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=7-tài-liệu-tham-khảo-chính-thức-references>7. Tài Liệu Tham Khảo Chính Thức (References)<a href=#7-tài-liệu-tham-khảo-chính-thức-references class=hash-link aria-label="Direct link to 7. Tài Liệu Tham Khảo Chính Thức (References)" title="Direct link to 7. Tài Liệu Tham Khảo Chính Thức (References)" translate=no>​</a></h2>
<ul>
<li class=""><strong>RKC Instrument Communication Manual</strong>: Document Code <code>IMR02C16-E</code> (Modbus Communication Instruction Manual)</li>
<li class=""><strong>RKC RD Series Parameter Overview</strong>: Document Code <code>IMR02C44-C1</code></li>
</ul></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-tags-row"><div class=col><b>Tags:</b><ul class="tags_q74f padding--none margin-left--sm"><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/other/tags/rs-485>RS485</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/other/tags/modbus-rtu>Modbus RTU</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/other/tags/rkc>RKC</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/other/tags/register-map>Register Map</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/other/tags/temperature-controller>Temperature Controller</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/other/tags/rd-400>RD400</a></ul></div></div><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col noPrint_HJkF"><a href=https://github.com/2naq/shareme/tree/main/apps/docs/docs/other/Temperature/RKC/RD-modbus-485.mdx target=_blank rel="noopener noreferrer" class=theme-edit-this-page><svg fill=currentColor height=20 width=20 viewBox="0 0 40 40" class=iconEdit_UohW aria-hidden=true><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"/></g></svg>Edit this page</a></div><div class="col lastUpdated_g62E"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href=/shareme/other/Temperature/RKC/RKC-RD400><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>RKC RD400</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_TN1Q thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#1-tổng-quan-về-chuẩn-truyền-thông-rs-485-modbus-rtu class="table-of-contents__link toc-highlight">1. Tổng Quan Về Chuẩn Truyền Thông RS-485 Modbus RTU</a><ul><li><a href=#11-thông-số-truyền-thông-tiêu-chuẩn class="table-of-contents__link toc-highlight">1.1. Thông Số Truyền Thông Tiêu Chuẩn</a></ul><li><a href=#2-sơ-đồ-đấu-nối-chuẩn-bus-rs-485-multidrop-topology class="table-of-contents__link toc-highlight">2. Sơ Đồ Đấu Nối Chuẩn Bus RS-485 (Multidrop Topology)</a><ul><li><a href=#21-sơ-đồ-kết-nối-chân-chống-nhiễu class="table-of-contents__link toc-highlight">2.1. Sơ Đồ Kết Nối Chân Chống Nhiễu</a><li><a href=#22-quy-tắc-kỹ-thuật-đấu-nối-cần-tuân-thủ class="table-of-contents__link toc-highlight">2.2. Quy Tắc Kỹ Thuật Đấu Nối Cần Tuân Thủ</a></ul><li><a href=#3-bảng-tra-cứu-thanh-ghi-modbus-modbus-register-map class="table-of-contents__link toc-highlight">3. Bảng Tra Cứu Thanh Ghi Modbus (Modbus Register Map)</a><ul><li><a href=#31-nhóm-thanh-ghi-đọc-giá-trị-giám-sát--trạng-thái-monitor-registers---read-only class="table-of-contents__link toc-highlight">3.1. Nhóm Thanh Ghi Đọc Giá Trị Giám Sát & Trạng Thái (Monitor Registers - Read Only)</a><li><a href=#32-nhóm-thanh-ghi-cài-đặt-nhiệt-độ-mục-tiêu-set-value-registers---read--write class="table-of-contents__link toc-highlight">3.2. Nhóm Thanh Ghi Cài Đặt Nhiệt Độ Mục Tiêu (Set Value Registers - Read / Write)</a><li><a href=#33-nhóm-thanh-ghi-ngưỡng-cảnh-báo-event--đứt-điện-trở-hba-alarm-registers---read--write class="table-of-contents__link toc-highlight">3.3. Nhóm Thanh Ghi Ngưỡng Cảnh Báo Event & Đứt Điện Trở HBA (Alarm Registers - Read / Write)</a><li><a href=#34-nhóm-thanh-ghi-cấu-hình-bộ-điều-khiển-pid--bộ-lọc-pid-parameters---read--write class="table-of-contents__link toc-highlight">3.4. Nhóm Thanh Ghi Cấu Hình Bộ Điều Khiển PID & Bộ Lọc (PID Parameters - Read / Write)</a><li><a href=#35-nhóm-thanh-ghi-lệnh-điều-khiển-trạng-thái-control-command-registers---read--write class="table-of-contents__link toc-highlight">3.5. Nhóm Thanh Ghi Lệnh Điều Khiển Trạng Thái (Control Command Registers - Read / Write)</a></ul><li><a href=#4-phân-phích-khung-truyền-modbus-rtu-thực-tế class="table-of-contents__link toc-highlight">4. Phân Phích Khung Truyền Modbus RTU Thực Tế</a><ul><li><a href=#41-ví-dụ-1-đọc-nhiệt-độ-thực-tế-pv-từ-đồng-hồ-slave-id--1-function-code-03h class="table-of-contents__link toc-highlight">4.1. Ví Dụ 1: Đọc Nhiệt Độ Thực Tế (PV) Từ Đồng Hồ Slave ID = 1 (Function Code 03H)</a><li><a href=#42-ví-dụ-2-ghi-nhiệt-độ-cài-đặt-mục-tiêu-sv1--2000circtextc-function-code-06h class="table-of-contents__link toc-highlight">4.2. Ví Dụ 2: Ghi Nhiệt Độ Cài Đặt Mục Tiêu SV1 = 200.0^\circ\text{C} (Function Code 06H)</a></ul><li><a href=#5-ví-dụ-lập-trình-đọcghi-modbus-rs-485-bằng-python class="table-of-contents__link toc-highlight">5. Ví Dụ Lập Trình Đọc/Ghi Modbus RS-485 Bằng Python</a><li><a href=#6-xử-lý-sự-cố-truyền-thông-thường-gặp-troubleshooting class="table-of-contents__link toc-highlight">6. Xử Lý Sự Cố Truyền Thông Thường Gặp (Troubleshooting)</a><li><a href=#7-tài-liệu-tham-khảo-chính-thức-references class="table-of-contents__link toc-highlight">7. Tài Liệu Tham Khảo Chính Thức (References)</a></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Share docs</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/plc/intro>PLC</a><li class=footer__item><a class=footer__link-item href=/shareme/inverter/intro>Invertor</a><li class=footer__item><a class=footer__link-item href=/shareme/other/intro>Other</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Blog</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/blog>All blog</a><li class=footer__item><a class=footer__link-item href=/shareme/blog/authors>Authors</a></ul></div></div><div class="footer__bottom text--center"><div class=footer__copyright>Built by anTng. TRUONG SA, HOANG SA BELONG TO VIETNAM.</div></div></div></footer></div></body>