<!doctype html><html lang=en dir=ltr class="docs-wrapper plugin-docs plugin-id-plc docs-version-current docs-doc-page docs-doc-id-wecon/04-program-flow" data-has-hydrated=false><head><meta charset=UTF-8><meta name=generator content="Docusaurus v3.10.2"><title data-rh=true>04 Tập lệnh điều khiển luồng chương trình (Program Flow) | Automation Notes</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"/><meta data-rh=true name=twitter:card content=summary_large_image /><meta data-rh=true property=og:url content=https://2naq.github.io/shareme/plc/wecon/04-program-flow /><meta data-rh=true property=og:locale content=en /><meta data-rh=true name=docusaurus_locale content=en /><meta data-rh=true name=docsearch:language content=en /><meta data-rh=true name=docusaurus_version content=current /><meta data-rh=true name=docusaurus_tag content=docs-plc-current /><meta data-rh=true name=docsearch:version content=current /><meta data-rh=true name=docsearch:docusaurus_tag content=docs-plc-current /><meta data-rh=true property=og:title content="04 Tập lệnh điều khiển luồng chương trình (Program Flow) | Automation Notes"/><meta data-rh=true name=description content="Tài liệu kỹ thuật chuẩn hãng WECON: 04 Tập lệnh điều khiển luồng chương trình (Program Flow)"/><meta data-rh=true property=og:description content="Tài liệu kỹ thuật chuẩn hãng WECON: 04 Tập lệnh điều khiển luồng chương trình (Program Flow)"/><link data-rh=true rel=icon href=/shareme/favicon.ico /><link data-rh=true rel=canonical href=https://2naq.github.io/shareme/plc/wecon/04-program-flow /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/plc/wecon/04-program-flow hreflang=en /><link data-rh=true rel=alternate href=https://2naq.github.io/shareme/plc/wecon/04-program-flow hreflang=x-default /><link data-rh=true rel=preconnect href=https://EN380UNNOE-dsn.algolia.net crossorigin=anonymous /><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://2naq.github.io/shareme/plc/category/wecon-lx6a--lx6v","name":"Wecon (LX6A / LX6V)","position":1},{"@type":"ListItem","item":"https://2naq.github.io/shareme/plc/wecon/04-program-flow","name":"04 Program Flow","position":2}]}</script><link rel=alternate type=application/rss+xml href=/shareme/blog/rss.xml title="Automation Notes RSS Feed"><link rel=alternate type=application/atom+xml href=/shareme/blog/atom.xml title="Automation Notes Atom Feed"><link rel=search type=application/opensearchdescription+xml title="Automation Notes" href=/shareme/opensearch.xml><script>!function(){try{let e=new URLSearchParams(window.location.search).get("pwa")||localStorage.getItem("pwa-preference")||"all",t="/shareme/manifest-all.json";"docs"===e?(t="/shareme/manifest-docs.json",localStorage.setItem("pwa-preference","docs")):(t="/shareme/manifest-all.json",localStorage.setItem("pwa-preference","all"));let n=document.getElementById("pwa-manifest");n||((n=document.createElement("link")).rel="manifest",n.id="pwa-manifest",document.head.appendChild(n)),n.href=t}catch(e){console.error("Failed to set manifest",e)}"serviceWorker"in navigator&&window.addEventListener("load",function(){navigator.serviceWorker.register("/shareme/sw.js",{scope:"/shareme/"}).then(function(e){console.log("Docs SW registered:",e.scope),document.addEventListener("visibilitychange",function(){"visible"===document.visibilityState&&e.update()});let t=!1;navigator.serviceWorker.addEventListener("controllerchange",function(){t||(t=!0,window.location.reload())})}).catch(function(e){console.error("Docs SW registration failed:",e)})}),window.addEventListener("beforeinstallprompt",e=>{e.preventDefault(),window.deferredPrompt=e,window.dispatchEvent(new CustomEvent("pwa-install-prompt-ready"))})}()</script><link rel=stylesheet href=/shareme/assets/css/styles.2a472fab.css /><script src=/shareme/assets/js/runtime~main.618db93a.js defer></script><script src=/shareme/assets/js/main.ceb015d8.js defer></script></head><body><svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme-1c5")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||(window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")),document.documentElement.setAttribute("data-theme-choice",t||"system")}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id=__docusaurus><link rel=preload as=image href=/shareme/favicon.svg /><div role=region aria-label="Skip to main content"><a class=skipToContent_G6ar href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/shareme/><div class=navbar__logo><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--light_DIHH"/><img src=/shareme/favicon.svg alt="Automation Notes" class="themedComponent_DHUr themedComponent--dark_Bv2M"/></div><b class="navbar__title text--truncate">Automation Notes</b></a><a aria-current=page class="navbar__item navbar__link navbar__link--active" href=/shareme/plc/intro>PLC</a><a class="navbar__item navbar__link" href=/shareme/inverter/intro>Inverter</a><a class="navbar__item navbar__link" href=/shareme/other/intro>Other</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class=navbarSearchContainer_bmvg><button type=button class="DocSearch DocSearch-Button" aria-label="Search (Meta+k)" aria-keyshortcuts=Meta+k><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 24 24" aria-hidden=true><circle cx=11 cy=11 r=8 stroke=currentColor fill=none stroke-width=1.4 /><path d="m21 21-4.3-4.3" stroke=currentColor fill=none stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div><a href=/shareme/tools/ target=_self rel="noopener noreferrer" class="navbar__item navbar__link">Tool<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><a class="navbar__item navbar__link" href=/shareme/blog>Blog</a><a class="navbar__item navbar__link" href=/shareme/about>About Me</a><div class="toggle_OLSw colorModeToggle_Hg9V"><button class="clean-btn toggleButton_wYmb toggleButtonDisabled_vaDU" type=button disabled title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ lightToggleIcon_Sxwe"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ darkToggleIcon_Yem1"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ systemToggleIcon_txm5"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_UyTV"><div class=docsWrapper_XLvK><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_z1FD" type=button></button><div class=docRoot_HciC><aside class="theme-doc-sidebar-container docSidebarContainer_e5ai"><div class=sidebarViewport_N8x0><div class=sidebar_vJCc><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_qiME"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/shareme/plc/intro><span class=linkLabel_PuAu>Tài liệu plc sưu tầm</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/plc/category/mitsubishi><span class=categoryLinkLabel_Oe72>Mitsubishi</span></a><button aria-label="Expand sidebar category 'Mitsubishi'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" href=/shareme/plc/category/omron><span class=categoryLinkLabel_Oe72>Omron</span></a><button aria-label="Expand sidebar category 'Omron'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist menu__link--active" href=/shareme/plc/category/wecon-lx6a--lx6v><span class=categoryLinkLabel_Oe72>Wecon (LX6A / LX6V)</span></a><button aria-label="Collapse sidebar category 'Wecon (LX6A / LX6V)'" aria-expanded=true type=button class="clean-btn menu__caret"></button></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon><span class=linkLabel_PuAu>00. Tổng quan tài liệu Wecon</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/01-execution-of-program><span class=linkLabel_PuAu>01 Execution of the Program</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/02-devices><span class=linkLabel_PuAu>02 Devices</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/03-sequence-control><span class=linkLabel_PuAu>03 Sequence Control</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/shareme/plc/wecon/04-program-flow><span class=linkLabel_PuAu>04 Program Flow</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/05-timer-and-counter><span class=linkLabel_PuAu>05 Timer and Counter</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" tabindex=0 href=/shareme/plc/category/06-basic-instructions><span class=categoryLinkLabel_Oe72>06 Basic instructions</span></a><button aria-label="Expand sidebar category '06 Basic instructions'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/07-ethercat><span class=linkLabel_PuAu>07 EtherCAT</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" tabindex=0 href=/shareme/plc/category/08-motion-control><span class=categoryLinkLabel_Oe72>08 Motion Control</span></a><button aria-label="Expand sidebar category '08 Motion Control'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/09-high-speed-counter><span class=linkLabel_PuAu>09 High Speed Counter</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/10-communication-instruction><span class=linkLabel_PuAu>10 Communication Instruction</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/11-pid-control-instruction><span class=linkLabel_PuAu>11 PID Control Instruction</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/12-character-string-instruction><span class=linkLabel_PuAu>12 Character String Instruction</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/13-ethernet-communication><span class=linkLabel_PuAu>13 Ethernet Communication</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_d9ci menu__link menu__link--sublist" tabindex=0 href=/shareme/plc/category/14-built-in-fcfb><span class=categoryLinkLabel_Oe72>14 Built-in FC/FB</span></a><button aria-label="Expand sidebar category '14 Built-in FC/FB'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/15-st-help-manual><span class=linkLabel_PuAu>15 ST Help Manual</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/16-appendixes><span class=linkLabel_PuAu>Appendixes</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/17-download><span class=linkLabel_PuAu>Download</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/18-lx6v-lx6s-a500-comparison><span class=linkLabel_PuAu>LX6V/LX6S/A500 Comparsion</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/shareme/plc/wecon/19-plc-editor2-help-lx6><span class=linkLabel_PuAu>PLC Editor2 Help (LX6)</span></a></ul></ul></nav></div></div></aside><main class=docMainContainer_namt><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_YAwJ"><div class=docItemContainer_Rv5Z><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_zCmv" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Home page" class=breadcrumbs__link href=/shareme/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_JFrk><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><a class=breadcrumbs__link href=/shareme/plc/category/wecon-lx6a--lx6v><span>Wecon (LX6A / LX6V)</span></a><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>04 Program Flow</span></ul></nav><div class="tocCollapsible_O_Qc theme-doc-toc-mobile tocMobile_tjDr"><button type=button class="clean-btn tocCollapsibleButton_htYj">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>04 Tập lệnh điều khiển luồng chương trình (Program Flow)</h1></header><h2 class="anchor anchorTargetStickyNavbar_SAay" id=nhảy-chương-trình>Nhảy chương trình<a href=#nhảy-chương-trình class=hash-link aria-label="Direct link to Nhảy chương trình" title="Direct link to Nhảy chương trình" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=cj--nhảy-có-điều-kiện>CJ / Nhảy có điều kiện<a href=#cj--nhảy-có-điều-kiện class=hash-link aria-label="Direct link to CJ / Nhảy có điều kiện" title="Direct link to CJ / Nhảy có điều kiện" translate=no>​</a></h3>
<p>Khi lệnh nhảy ở trạng thái ON, chương trình tại số hiệu con trỏ được chỉ định trong cùng tệp chương trình sẽ được thực thi.</p>
<p>-[CJ (P) (P)]</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=nội-dung-phạm-vi-và-kiểu-dữ-liệu>Nội dung, phạm vi và kiểu dữ liệu<a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu class=hash-link aria-label="Direct link to Nội dung, phạm vi và kiểu dữ liệu" title="Direct link to Nội dung, phạm vi và kiểu dữ liệu" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Tham số<th style=text-align:left>Nội dung mô tả<th style=text-align:left>Phạm vi giá trị<th style=text-align:left>Kiểu dữ liệu<th style=text-align:left>Kiểu dữ liệu (Nhãn biến)<tbody><tr><td style=text-align:left>(P)<td style=text-align:left>Số hiệu con trỏ (pointer) đích nhảy<td style=text-align:left>P0 to P4095<td style=text-align:left>Device name<td style=text-align:left>POINTER</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=vùng-nhớ-thiết-bị-hỗ-trợ-device-used>Vùng nhớ thiết bị hỗ trợ (Device Used)<a href=#vùng-nhớ-thiết-bị-hỗ-trợ-device-used class=hash-link aria-label="Direct link to Vùng nhớ thiết bị hỗ trợ (Device Used)" title="Direct link to Vùng nhớ thiết bị hỗ trợ (Device Used)" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Khối lệnh / Lệnh<th style=text-align:left>Tham số<th style=text-align:center>X<th style=text-align:center>Y<th style=text-align:center>M<th style=text-align:center>S<th style=text-align:center>SM<th style=text-align:center>T(bit)<th style=text-align:center>C(bit)<th style=text-align:center>LC(bit)<th style=text-align:center>HSC(bit)<th style=text-align:center>D.b<th style=text-align:center>KnX<th style=text-align:center>KnY<th style=text-align:center>KnM<th style=text-align:center>KnS<th style=text-align:center>T<th style=text-align:center>C<th style=text-align:center>D<th style=text-align:center>R<th style=text-align:center>SD<th style=text-align:center>LC<th style=text-align:center>HSC<th style=text-align:center>K<th style=text-align:center>H<th style=text-align:center>E<th style=text-align:center>Dịch địa chỉ ([D])<th style=text-align:center>Mở rộng xung (XXP)<th style=text-align:center>other (P)<tbody><tr><td style=text-align:left>CJ<td style=text-align:left>Parameter 1<td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center>●<td style=text-align:center>●</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=đặc-tính-kỹ-thuật>Đặc tính kỹ thuật<a href=#đặc-tính-kỹ-thuật class=hash-link aria-label="Direct link to Đặc tính kỹ thuật" title="Direct link to Đặc tính kỹ thuật" translate=no>​</a></h4>
<ul>
<li class="">CJ(P)</li>
</ul>
<p>Khi lệnh thực thi ở trạng thái ON, chương trình tại số hiệu con trỏ được chỉ định sẽ được thực thi.</p>
<p>Khi lệnh thực thi ở trạng thái OFF, thực thi chương trình tiếp theo.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/88.png?width=367&height=170&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<ul>
<li class="">
<p>Thực thi các lệnh.</p>
</li>
<li class="">
<p>Thực thi mỗi chu kỳ quét.</p>
</li>
<li class="">
<p>Thực thi một chu kỳ quét.</p>
</li>
</ul>
<div class="theme-admonition theme-admonition-tip admonition_IZjC alert alert--success"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 12 16"><path fill-rule=evenodd d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"/></svg></span>tip</div><div class=admonitionContent_bl22><p>Sau khi bật ON cuộn dây của bộ định thời, nếu bộ định thời có cuộn dây đang ON bị nhảy qua bởi lệnh CJ(P), việc đo thời gian sẽ không được thực hiện bình thường.</div></div>
<p>Khi lệnh OUT bị nhảy qua bởi lệnh CJ(P), chu kỳ quét (Scan Time) sẽ ngắn hơn.</p>
<p>Khi lệnh CJ(P) được sử dụng để nhảy ngược về phía trước, chu kỳ quét (Scan Time) sẽ dài hơn.</p>
<p>Đối với lệnh CJ(P), bạn có thể nhảy đến một bước nhỏ hơn số bước đang được thực thi. Tuy nhiên, để tránh vượt quá giới hạn thời gian của bộ định thời giám sát (Watchdog Timer), cần cân nhắc phương pháp thoát khỏi vòng lặp trong khoảng thời gian này.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/89.png?width=1177&height=238&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>• Thiết bị bị nhảy qua bởi lệnh CJ(P) không thay đổi trạng thái.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/90.png?width=1168&height=255&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>• Nhãn (P□) chiếm 1 bước.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/91.png?width=343&height=193&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Lệnh nhảy chỉ có thể chỉ định số hiệu con trỏ trong cùng một tệp chương trình.</p>
<p>Khi nhảy đến số hiệu con trỏ nằm trong phạm vi nhảy trong quá trình thực hiện nhảy, chương trình sau số hiệu con trỏ đích nhảy sẽ được thực thi.</p>
<p>Quy trình gắn nhãn được trình bày dưới đây. Khi tạo chương trình vòng lặp, di chuyển con trỏ chuột sang bên trái thanh cái (Bus bar) của giản đồ thang (Ladder) và nhập nhãn (P) tại điểm đầu của khối vòng lặp.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/92.png?width=361&height=253&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Cũng có thể lập trình nhãn tại vị trí có số bước nhỏ hơn lệnh CJ, nhưng nếu chu kỳ quét (Scan Time) vượt quá 200ms (cài đặt mặc định), lỗi bộ định thời giám sát (Watchdog Timer) sẽ xảy ra, cần lưu ý điều này.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/93.png?width=749&height=186&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Khi số hiệu con trỏ trong toán hạng giống nhau và chỉ có một nhãn, hoạt động diễn ra như sau.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/94.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Nếu số hiệu nhãn bị dùng trùng lặp, hệ thống sẽ chuyển sang trạng thái lỗi.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/95.png?width=323&height=226&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>SM100 luôn ở trạng thái ON trong suốt quá trình vận hành của mô-đun CPU, do đó cách sử dụng minh họa dưới đây sẽ thực hiện nhảy không điều kiện.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/96.png?width=353&height=221&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Số hiệu con trỏ P63 của dòng LX3V biểu thị lệnh nhảy đến lệnh END. Con trỏ P63 của dòng LX5V không còn cung cấp chức năng này nữa. Nếu bạn cần sử dụng chức năng này, vui lòng dùng lệnh GOEND.</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=mã-lỗi-error-code>Mã lỗi (Error Code)<a href=#mã-lỗi-error-code class=hash-link aria-label="Direct link to Mã lỗi (Error Code)" title="Direct link to Mã lỗi (Error Code)" translate=no>​</a></h4>
<p>Không có thông báo lỗi</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-minh-họa>Ví dụ minh họa<a href=#ví-dụ-minh-họa class=hash-link aria-label="Direct link to Ví dụ minh họa" title="Direct link to Ví dụ minh họa" translate=no>​</a></h4>
<ol>
<li class="">Trường hợp nhảy sau khi xử lý OFF</li>
</ol>
<p>Sau một chu kỳ vận hành khi X023 chuyển từ OFF sang ON, lệnh CJ P7 có hiệu lực.</p>
<p>Với phương pháp này, ngõ ra nằm giữa lệnh CJ P7 và nhãn P7 có thể được tắt OFF trước khi nhảy.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/97.png?width=377&height=251&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<ol start=2>
<li class="">Lệnh CJ và tác động của cuộn dây tiếp điểm</li>
</ol>
<p>Trong ví dụ chương trình sau, khi X000 ON, nhảy từ lệnh CJ ở nhánh đầu tiên đến nhãn P8. Khi X000 OFF, không thực hiện nhảy mà chương trình được thực thi tuần tự từ bước 1, và lệnh CJ ở nhánh thứ 11 nhảy đến nhãn P9. Các lệnh bị nhảy qua sẽ không được thực thi.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/98.png?width=323&height=432&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Tác động cuộn dây kép của ngõ ra Y001:</p>
<p>Khi X000=OFF, ngõ ra sẽ tác động thông qua X001.</p>
<p>Khi X000=ON, ngõ ra sẽ tác động thông qua X012.</p>
<p>Ngay cả khi chương trình được phân nhánh bằng lệnh nhảy có điều kiện, nếu cùng một cuộn dây (Y000) được lập trình từ hai lần trở lên bên trong hoặc bên ngoài đoạn nhảy, nó vẫn được xử lý như cuộn dây kép thông thường.</p>
<p>Hoạt động của bộ định thời chương trình con (T192 đến T199):</p>
<p>Sau khi cuộn dây được kích hoạt, hoạt động vẫn tiếp tục ngay cả khi bị nhảy qua, và tiếp điểm ngõ ra cũng tác động.</p>
<p>Nếu sử dụng hoạt động của bộ đếm tốc độ cao (HSC0 đến HSC7)</p>
<p>Sau khi cuộn dây được kích hoạt, hoạt động vẫn tiếp tục ngay cả khi bị nhảy qua, và tiếp điểm ngõ ra cũng tác động.</p>
<p>Trong chương trình trên, nếu mỗi ngõ vào thay đổi trong quá trình nhảy, tác động của từng cuộn dây được thể hiện trong bảng sau.</p>
<table><thead><tr><th style=text-align:left>Nội dung mô tả<th style=text-align:left>Trạng thái tiếp điểm trước khi nhảy<th style=text-align:left>Hoạt động của cuộn dây trong vùng nhảy<tbody><tr><td style=text-align:left>Y,M,S(Y1, M1, S1)<td style=text-align:left>X1, X2, X3 OFF<td style=text-align:left>Y1, M1, S1 OFF<tr><td style=text-align:left>Y,M,S(Y1, M1, S1)<td style=text-align:left>X1, X2, X3 ON<td style=text-align:left>Y1, M1, S1 ON<tr><td style=text-align:left>1ms, 10ms, 100ms timer(T0)<td style=text-align:left>X4 OFF<td style=text-align:left>Bộ định thời không hoạt động<tr><td style=text-align:left>1ms, 10ms, 100ms timer(T0)<td style=text-align:left>X4 ON<td style=text-align:left>Gián đoạn định thời (tiếp tục sau khi X0 OFF)<tr><td style=text-align:left>Bộ định thời chương trình (T192)<td style=text-align:left>X5 OFF, X6 OFF<td style=text-align:left>Bộ định thời không hoạt động, nhưng bộ định thời được đặt lại (reset) khi X13 ON<tr><td style=text-align:left>Bộ định thời chương trình (T192)<td style=text-align:left>X5 OFF, X6 ON<td style=text-align:left>Định thời tiếp tục (tiếp điểm tác động sau khi X0 OFF)<tr><td style=text-align:left>Counter(C0)<td style=text-align:left>X7 OFF, X10 OFF<td style=text-align:left>Gián đoạn đếm, nhưng được đặt lại (reset) khi X13 ON<tr><td style=text-align:left>Counter(C0)<td style=text-align:left>X7 OFF, X10 ON<td style=text-align:left>Gián đoạn đếm (tiếp tục sau khi X0 OFF)<tr><td style=text-align:left>các lệnh ứng dụng(MOV)<td style=text-align:left>X11 OFF<td style=text-align:left>Single-cycle các lệnh ứng dụng are not executed in the jumpMulti-cycle các lệnh ứng dụng are partially executable (such as high-speed pulse instructions)<tr><td style=text-align:left>các lệnh ứng dụng(MOV)<td style=text-align:left>X11 ON<td style=text-align:left>Single-cycle các lệnh ứng dụng are not executed in the jumpMulti-cycle các lệnh ứng dụng are partially executable (such as high-speed pulse instructions)</table>
<ol start=3>
<li class="">Mối quan hệ giữa lệnh CJ và đoạn nhảy MC đến MCR</li>
</ol>
<p>Mối quan hệ giữa lệnh điều khiển chính (Master Control) và lệnh nhảy cùng nội dung tác động như sau.</p>
<p>Tuy nhiên, vì hoạt động của ②, ④ và ⑤ sẽ trở nên phức tạp, vui lòng tránh sử dụng chúng.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/99.png?width=690&height=461&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=nhảy-đến-chương-trình-con>Nhảy đến chương trình con<a href=#nhảy-đến-chương-trình-con class=hash-link aria-label="Direct link to Nhảy đến chương trình con" title="Direct link to Nhảy đến chương trình con" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=call--gọi-chương-trình-con>CALL / Gọi chương trình con<a href=#call--gọi-chương-trình-con class=hash-link aria-label="Direct link to CALL / Gọi chương trình con" title="Direct link to CALL / Gọi chương trình con" translate=no>​</a></h3>
<p>Khi lệnh nhảy ở trạng thái ON, chương trình tại số hiệu con trỏ được chỉ định trong cùng tệp chương trình sẽ được thực thi.</p>
<p>-[CALL (P) (P)]</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=nội-dung-phạm-vi-và-kiểu-dữ-liệu-1>Nội dung, phạm vi và kiểu dữ liệu<a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu-1 class=hash-link aria-label="Direct link to Nội dung, phạm vi và kiểu dữ liệu" title="Direct link to Nội dung, phạm vi và kiểu dữ liệu" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Tham số<th style=text-align:left>Nội dung mô tả<th style=text-align:left>Phạm vi giá trị<th style=text-align:left>Kiểu dữ liệu<th style=text-align:left>Kiểu dữ liệu (Nhãn biến)<tbody><tr><td style=text-align:left>(P)<td style=text-align:left>Tên chương trình con<td style=text-align:left>-<td style=text-align:left>Pointer<td style=text-align:left>POINTER</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=vùng-nhớ-thiết-bị-hỗ-trợ-device-used-1>Vùng nhớ thiết bị hỗ trợ (Device Used)<a href=#vùng-nhớ-thiết-bị-hỗ-trợ-device-used-1 class=hash-link aria-label="Direct link to Vùng nhớ thiết bị hỗ trợ (Device Used)" title="Direct link to Vùng nhớ thiết bị hỗ trợ (Device Used)" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Khối lệnh / Lệnh<th style=text-align:left>Tham số<th style=text-align:center>X<th style=text-align:center>Y<th style=text-align:center>M<th style=text-align:center>S<th style=text-align:center>SM<th style=text-align:center>T(bit)<th style=text-align:center>C(bit)<th style=text-align:center>LC(bit)<th style=text-align:center>HSC(bit)<th style=text-align:center>D.b<th style=text-align:center>KnX<th style=text-align:center>KnY<th style=text-align:center>KnM<th style=text-align:center>KnS<th style=text-align:center>T<th style=text-align:center>C<th style=text-align:center>D<th style=text-align:center>R<th style=text-align:center>SD<th style=text-align:center>LC<th style=text-align:center>HSC<th style=text-align:center>K<th style=text-align:center>H<th style=text-align:center>E<th style=text-align:center>Dịch địa chỉ ([D])<th style=text-align:center>Mở rộng xung (XXP)<th style=text-align:center>other (Subroutinename)<tbody><tr><td style=text-align:left>CALL<td style=text-align:left>Parameter 1<td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center>●<td style=text-align:center>●</table>
<p>Tham số 1 chỉ có thể sử dụng tên chương trình con.</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=đặc-tính-kỹ-thuật-1>Đặc tính kỹ thuật<a href=#đặc-tính-kỹ-thuật-1 class=hash-link aria-label="Direct link to Đặc tính kỹ thuật" title="Direct link to Đặc tính kỹ thuật" translate=no>​</a></h4>
<p>Khi lệnh CALL(P) được thực thi, chương trình con của con trỏ (P) sẽ được thực thi. (P) chỉ có thể viết bằng tên của chương trình con vừa tạo; nếu tên chương trình không tồn tại, việc biên dịch giản đồ thang (Ladder) sẽ thất bại.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/100.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/101.png?width=397&height=203&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Các lệnh CALL(P) có thể lồng nhau tối đa 32 cấp.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/102.png?width=517&height=180&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<div class="theme-admonition theme-admonition-tip admonition_IZjC alert alert--success"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 12 16"><path fill-rule=evenodd d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"/></svg></span>tip</div><div class=admonitionContent_bl22><p>• Nhiều lệnh CALL(P) có thể gọi cùng một chương trình con, nhưng không cho phép các chương trình con có cùng tên chương trình.<p>• Sử dụng bộ định thời chương trình trong chương trình con (tương tự đối với chương trình ngắt). Bộ định thời này đếm khi lệnh cuộn dây hoặc lệnh END được thực thi. Nếu đạt giá trị cài đặt của bộ định thời, tiếp điểm ngõ ra sẽ tác động khi lệnh cuộn dây hoặc lệnh END được thực thi. Thông thường, bộ định thời chỉ đếm khi lệnh cuộn dây được thực thi, vì vậy nếu nó được dùng trong một chương trình con chỉ thực thi lệnh cuộn dây dưới những điều kiện nhất định, nó sẽ không đếm.<p>• Nếu bộ định thời tích lũy 1ms được dùng trong chương trình con (tương tự trong chương trình ngắt), khi đạt đến giá trị cài đặt, tiếp điểm ngõ ra sẽ tác động khi lệnh cuộn dây đầu tiên được thực thi (khi chương trình con được thực thi), do đó hãy cẩn thận.<p>• Các thiết bị được bật ON trong chương trình con (tương tự trong chương trình ngắt) sẽ được giữ nguyên trạng thái sau khi chương trình kết thúc. Do đó, các thiết bị này cần được đặt lại (Reset) trong chương trình chính sau khi kết thúc chương trình con.</div></div>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=mã-lỗi-error-code-1>Mã lỗi (Error Code)<a href=#mã-lỗi-error-code-1 class=hash-link aria-label="Direct link to Mã lỗi (Error Code)" title="Direct link to Mã lỗi (Error Code)" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Mã lỗi (Error Code)<th style=text-align:left>Nội dung mô tả<tbody><tr><td style=text-align:left>4102H<td style=text-align:left>Lệnh CALL(P) vượt quá cấu trúc lồng nhau 32 cấp</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-minh-họa-1>Ví dụ minh họa<a href=#ví-dụ-minh-họa-1 class=hash-link aria-label="Direct link to Ví dụ minh họa" title="Direct link to Ví dụ minh họa" translate=no>​</a></h4>
<ol>
<li class="">Tạo chương trình con mới</li>
</ol>
<p>Quản lý dự án → Chương trình con → Quét → Nhấp chuột phải để tạo</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/103.png?width=254&height=316&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<ol start=2>
<li class="">Gọi chương trình con</li>
</ol>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/104.png?width=531&height=360&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/105.png?width=798&height=342&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Trong chương trình quét, bật M10 để gọi chương trình con SUB0, thực thi giản đồ thang (Ladder) trong chương trình con SUB0, cho đến khi thực thi lệnh END của chương trình con thì quay về chương trình quét MAIN để thực thi LD M11.</p>
<p>3Z) Lồng chương trình con</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/106.png?width=346&height=156&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/107.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/108.png?width=346&height=164&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Trong hình trên, chương trình con SUB0 được gọi trong chương trình quét, và chương trình con SUB1 được gọi trong SUB0. Vì vậy khi M10 của chương trình quét bật ON, sau khi lệnh CALL được thực thi, chương trình con SUB0 sẽ được thực thi trước. Và sau khi lệnh CALL của SUB0 được thực thi, SUB1 sẽ được thực thi trước. Sau khi thực thi lệnh END của SUB1, quay lại SUB0 để thực thi tiếp. Sau khi thực thi lệnh END của SUB0, quay lại chương trình quét MAIN. Chương trình chỉ có 2 cấp lồng nhau, và số cấp lồng nhau không được lớn hơn 32.</p>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=cấm-ngắt-cho-phép-ngắt>Cấm ngắt, cho phép ngắt<a href=#cấm-ngắt-cho-phép-ngắt class=hash-link aria-label="Direct link to Cấm ngắt, cho phép ngắt" title="Direct link to Cấm ngắt, cho phép ngắt" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=di-và-ei--cấm-và-cho-phép-ngắt>DI và EI / Cấm và cho phép ngắt<a href=#di-và-ei--cấm-và-cho-phép-ngắt class=hash-link aria-label="Direct link to DI và EI / Cấm và cho phép ngắt" title="Direct link to DI và EI / Cấm và cho phép ngắt" translate=no>​</a></h3>
<p>Mô-đun CPU thường ở trạng thái cấm ngắt. Lệnh này có thể đưa mô-đun CPU vào trạng thái cho phép ngắt (lệnh EI), và sau đó đưa về trạng thái cấm ngắt trở lại (lệnh DI).</p>
<p>• DI: Cấm thực thi chương trình ngắt.</p>
<p>• EI: Giải phóng trạng thái cấm ngắt.</p>
<p>-[DI (s)]</p>
<p>-[EI]</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=nội-dung-phạm-vi-và-kiểu-dữ-liệu-2>Nội dung, phạm vi và kiểu dữ liệu<a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu-2 class=hash-link aria-label="Direct link to Nội dung, phạm vi và kiểu dữ liệu" title="Direct link to Nội dung, phạm vi và kiểu dữ liệu" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Tham số<th style=text-align:left>Nội dung mô tả<th style=text-align:left>Phạm vi giá trị<th style=text-align:left>Kiểu dữ liệu<th style=text-align:left>Kiểu dữ liệu (Nhãn biến)<tbody><tr><td style=text-align:left>(P)<td style=text-align:left>Tên chương trình con<td style=text-align:left>-<td style=text-align:left>Pointer<td style=text-align:left>POINTER</table>
<table><thead><tr><th style=text-align:left>Khối lệnh / Lệnh<th style=text-align:left>Tham số<th style=text-align:center>X<th style=text-align:center>Y<th style=text-align:center>M<th style=text-align:center>S<th style=text-align:center>SM<th style=text-align:center>T(bit)<th style=text-align:center>C(bit)<th style=text-align:center>LC(bit)<th style=text-align:center>HSC(bit)<th style=text-align:center>D.b<th style=text-align:center>KnX<th style=text-align:center>KnY<th style=text-align:center>KnM<th style=text-align:center>KnS<th style=text-align:center>T<th style=text-align:center>C<th style=text-align:center>D<th style=text-align:center>R<th style=text-align:center>SD<th style=text-align:center>LC<th style=text-align:center>HSC<th style=text-align:center>K<th style=text-align:center>H<th style=text-align:center>E<th style=text-align:center>Dịch địa chỉ ([D])<th style=text-align:center>Mở rộng xung (XXP)<tbody><tr><td style=text-align:left>DI<td style=text-align:left>Parameter 1<td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center>●</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=đặc-tính-kỹ-thuật-2>Đặc tính kỹ thuật<a href=#đặc-tính-kỹ-thuật-2 class=hash-link aria-label="Direct link to Đặc tính kỹ thuật" title="Direct link to Đặc tính kỹ thuật" translate=no>​</a></h4>
<ul>
<li class="">DI</li>
</ul>
<p>• Ngay cả khi điều kiện thực thi ngắt được kích hoạt trong chương trình, việc thực thi chương trình ngắt vẫn bị cấm trước khi thực thi lệnh EI.</p>
<p>• Khi cấp nguồn PLC hoặc sau khi STOP, PLC sẽ chuyển về trạng thái như sau khi thực thi lệnh DI và chương trình ngắt không thể thực thi.</p>
<p>• Lệnh DI có thể chọn có sử dụng tham số hay không. Khi không có tham số, nghĩa là cấm tất cả các chương trình ngắt. Khi có tham số, theo giá trị trong tham số s1, các chương trình ngắt có mức ưu tiên này và mức ưu tiên thấp hơn sẽ bị cấm.</p>
<p>• Mức độ ưu tiên của ngắt nằm trong dải từ 0 đến 2. Giá trị càng nhỏ thì mức ưu tiên đáp ứng của ngắt càng cao. Tức là ngắt có mức ưu tiên 0 được đáp ứng nhanh nhất.</p>
<p>• Nếu không có lệnh EI trước lệnh DI, lệnh DI sẽ không có hiệu lực.</p>
<ul>
<li class="">EI</li>
</ul>
<p>• Giải phóng trạng thái cấm ngắt khi lệnh EI được thực thi (theo ngữ cảnh tài liệu gốc ghi DI là nhầm lẫn từ EI), và cho phép chương trình ngắt chạy.</p>
<p>• Khi các lệnh EI và DI không được kích hoạt, tất cả đều duy trì trạng thái cho phép hoặc cấm thực thi chương trình ngắt ban đầu. Mức ưu tiên ngắt đang bị cấm hiện tại có thể xem trong SD151.</p>
<table><thead><tr><th style=text-align:left>SD151<th style=text-align:left>Mức ưu tiên ngắt hiện đang bị cấm<th style=text-align:left>Theo lệnh cấm ngắt (lệnh DI), lệnh cấm ngắt dưới mức ưu tiên chỉ định và lệnh cho phép ngắt (lệnh EI), mức ưu tiên của việc cấm ngắt sẽ được lưu. 0: Cấm tất cả các mức ưu tiên ngắt (mặc định); 1: Cấm ngắt mức ưu tiên 1 và 2; 2: Cấm ngắt mức ưu tiên 2; 3: Cho phép tất cả các mức ưu tiên ngắt<th style=text-align:left>R (chỉ đọc)</thead></table>
<ul>
<li class="">Cấu trúc lồng nhau của DI, EI</li>
</ul>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/109.png?width=391&height=290&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>A: Chương trình điều khiển trình tự</p>
<p>(1) Khoảng cho phép ngắt của tất cả các mức ưu tiên;</p>
<p>(2) Vùng cấm ngắt dưới mức ưu tiên 2 (vùng cho phép ngắt từ mức ưu tiên 1 trở lên);</p>
<p>(3) Khoảng cấm ngắt dưới mức ưu tiên 1 (khoảng cho phép ngắt từ mức ưu tiên 0 trở lên);</p>
<p>(4) Vùng cấm ngắt dưới mức ưu tiên 2 (vùng cho phép ngắt từ mức ưu tiên 1 trở lên);</p>
<p>(5) Khoảng cho phép ngắt của tất cả các mức ưu tiên;</p>
<p>(6) EI ghép cặp với [DI K1];</p>
<p>(7) EI ghép cặp với [DI K2].</p>
<p>• Các ngắt (yêu cầu) xảy ra sau lệnh DI sẽ được xử lý sau khi lệnh EI được thực thi.</p>
<p>• Khi lệnh DI được thực thi nhiều lần và mức ưu tiên của đối số được chỉ định cao hơn mức ưu tiên đang bị cấm hiện tại, các ngắt dưới mức ưu tiên của đối số sẽ bị vô hiệu hóa.</p>
<p>• Khi lệnh DI được thực thi nhiều lần và mức ưu tiên của đối số được chỉ định thấp hơn mức ưu tiên đang bị cấm hiện tại, trạng thái cấm ngắt sẽ không thay đổi.</p>
<p>• Việc lồng nhau các lệnh DI có thể tối đa 16 cấp.</p>
<p>• Mức ưu tiên ngắt của con trỏ ngắt có thể được thiết lập qua thuộc tính của chương trình ngắt. Tham khảo mô tả về chương trình ngắt để biết chi tiết.</p>
<p>• Khoảng cấm ngắt khi lệnh DI và lệnh EI được thực thi như sau.</p>
<ol>
<li class="">Khi lệnh DI được thực thi nhiều lần (khi ngắt có mức ưu tiên cao hơn mức ưu tiên ngắt đang bị cấm hiện tại được chỉ định cấm)</li>
</ol>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/110.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Chương trình thực thi theo chu kỳ quét</p>
<ul>
<li class="">
<p>Khoảng cho phép ngắt của tất cả các mức ưu tiên;</p>
</li>
<li class="">
<p>Khoảng cấm ngắt dưới mức ưu tiên 2 (khoảng cho phép ngắt từ mức ưu tiên 1 trở lên);</p>
</li>
<li class="">
<p>Đoạn cấm ngắt dưới mức ưu tiên 1 (đoạn cho phép ngắt từ mức ưu tiên 0 trở lên).</p>
</li>
</ul>
<ol start=2>
<li class="">Khi lệnh DI được thực thi nhiều lần (khi mức ưu tiên ngắt thấp hơn mức ưu tiên ngắt đang bị cấm hiện tại được chỉ định cấm)</li>
</ol>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/111.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Chương trình thực thi theo chu kỳ quét</p>
<ul>
<li class="">
<p>Khoảng cho phép ngắt của tất cả các mức ưu tiên;</p>
</li>
<li class="">
<p>Khoảng cấm ngắt dưới mức ưu tiên 1 (khoảng cho phép ngắt từ mức ưu tiên 0 trở lên);</p>
</li>
<li class="">
<p>Các ngắt dưới mức ưu tiên 1 đã ở trạng thái bị vô hiệu hóa, do đó mức ưu tiên cấm ngắt sẽ không thay đổi.</p>
</li>
</ul>
<ol start=3>
<li class="">Khi lệnh DI được thực thi thông qua chương trình ngắt</li>
</ol>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/112.png?width=517&height=155&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>A: Chương trình thực thi theo chu kỳ quét</p>
<p>B: Chương trình ngắt</p>
<ul>
<li class="">
<p>Khoảng cho phép ngắt của tất cả các mức ưu tiên;</p>
</li>
<li class="">
<p>Khoảng cấm ngắt dưới mức ưu tiên 3 (khoảng cho phép ngắt từ mức ưu tiên 1 trở lên);</p>
</li>
<li class="">
<p>Đoạn cấm ngắt dưới mức ưu tiên 2 (đoạn cho phép ngắt từ mức ưu tiên 0 trở lên).</p>
</li>
</ul>
<ol start=4>
<li class="">Khi chỉ thực thi các lệnh DI không có đối số</li>
</ol>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/113.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>A: Chương trình thực thi theo chu kỳ quét</p>
<ul>
<li class="">
<p>Khoảng cho phép ngắt của tất cả các mức ưu tiên;</p>
</li>
<li class="">
<p>Khoảng cấm ngắt dưới mức ưu tiên 1 (toàn bộ khoảng cấm ngắt);</p>
</li>
<li class="">
<p>Vì lệnh DI không có đối số đặt chế độ cấm toàn bộ ngắt, nên bằng cách thực thi lệnh EI một lần, tất cả các mức ưu tiên ngắt đều được chuyển sang cho phép.</p>
</li>
</ul>
<ol start=5>
<li class="">Trường hợp thực thi lệnh DI có đối số và lệnh DI không có đối số (khi thực thi theo thứ tự lệnh DI có đối số → lệnh DI không có đối số)</li>
</ol>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/114.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>A: Chương trình thực thi theo chu kỳ quét</p>
<ul>
<li class="">
<p>Khoảng cho phép ngắt của tất cả các mức ưu tiên;</p>
</li>
<li class="">
<p>Khoảng cấm ngắt dưới mức ưu tiên 2 (khoảng cho phép ngắt từ mức ưu tiên 1 trở lên);</p>
</li>
<li class="">
<p>Đoạn cấm ngắt dưới mức ưu tiên 1 (toàn bộ đoạn cấm ngắt)</p>
</li>
</ul>
<ol start=6>
<li class="">Trường hợp thực thi lệnh DI có đối số và lệnh DI không có đối số (khi thực thi theo thứ tự lệnh DI không có đối số → lệnh DI có đối số)</li>
</ol>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/115.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>A: Chương trình thực thi theo chu kỳ quét</p>
<ul>
<li class="">
<p>Khoảng cho phép ngắt của tất cả các mức ưu tiên;</p>
</li>
<li class="">
<p>Đoạn cấm ngắt dưới mức ưu tiên 1 (toàn bộ đoạn cấm ngắt).</p>
</li>
</ul>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=mã-lỗi-error-code-2>Mã lỗi (Error Code)<a href=#mã-lỗi-error-code-2 class=hash-link aria-label="Direct link to Mã lỗi (Error Code)" title="Direct link to Mã lỗi (Error Code)" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Mã lỗi (Error Code)<th style=text-align:left>Nội dung mô tả<tbody><tr><td style=text-align:left>4085H<td style=text-align:left>(S) read address vượt quá phạm vi vùng nhớ thiết bị<tr><td style=text-align:left>4084H<td style=text-align:left>Dữ liệu cài đặt trong (S) vượt quá phạm vi 0 đến 2<tr><td style=text-align:left>4185H<td style=text-align:left>Khi số cấp lồng nhau của lệnh DI vượt quá 16 cấp</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-minh-họa-2>Ví dụ minh họa<a href=#ví-dụ-minh-họa-2 class=hash-link aria-label="Direct link to Ví dụ minh họa" title="Direct link to Ví dụ minh họa" translate=no>​</a></h4>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/116.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Tất cả các chương trình ngắt đều có thể được kích hoạt</p>
<p>Có thể kích hoạt các chương trình ngắt có mức ưu tiên 0 và mức ưu tiên 1</p>
<p>Có thể kích hoạt các ngắt có mức ưu tiên 0</p>
<p>Không thể kích hoạt bất kỳ ngắt nào</p>
<p>Có thể kích hoạt chương trình ngắt có mức ưu tiên là 0</p>
<p>Có thể kích hoạt các chương trình ngắt có mức ưu tiên 0 và mức ưu tiên 1</p>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=simask--mặt-nạ-ngắt>SIMASK / Mặt nạ ngắt<a href=#simask--mặt-nạ-ngắt class=hash-link aria-label="Direct link to SIMASK / Mặt nạ ngắt" title="Direct link to SIMASK / Mặt nạ ngắt" translate=no>​</a></h3>
<p>Đặt số hiệu con trỏ ngắt được chỉ định trong (I) sang trạng thái cho phép thực thi/trạng thái cấm thực thi theo giá trị của (s).</p>
<p>-[SIMASK (I) (s)]</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=nội-dung-phạm-vi-và-kiểu-dữ-liệu-3>Nội dung, phạm vi và kiểu dữ liệu<a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu-3 class=hash-link aria-label="Direct link to Nội dung, phạm vi và kiểu dữ liệu" title="Direct link to Nội dung, phạm vi và kiểu dữ liệu" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Tham số<th style=text-align:left>Nội dung mô tả<th style=text-align:left>Phạm vi giá trị<th style=text-align:left>Kiểu dữ liệu<th style=text-align:left>Kiểu dữ liệu (Nhãn biến)<tbody><tr><td style=text-align:left>(I)<td style=text-align:left>Tên chương trình ngắt<td style=text-align:left>-<td style=text-align:left>Program name<td style=text-align:left>POINTER<tr><td style=text-align:left>(s)<td style=text-align:left>Chỉ định cho phép/cấm ngắt<td style=text-align:left>0: Allow. 1: Prohibited<td style=text-align:left>Signed BIN 16 bit<td style=text-align:left>ANY16</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=vùng-nhớ-thiết-bị-hỗ-trợ-device-used-2>Vùng nhớ thiết bị hỗ trợ (Device Used)<a href=#vùng-nhớ-thiết-bị-hỗ-trợ-device-used-2 class=hash-link aria-label="Direct link to Vùng nhớ thiết bị hỗ trợ (Device Used)" title="Direct link to Vùng nhớ thiết bị hỗ trợ (Device Used)" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Khối lệnh / Lệnh<th style=text-align:left>Tham số<th style=text-align:center>X<th style=text-align:center>Y<th style=text-align:center>M<th style=text-align:center>S<th style=text-align:center>SM<th style=text-align:center>T(bit)<th style=text-align:center>C(bit)<th style=text-align:center>LC(bit)<th style=text-align:center>HSC(bit)<th style=text-align:center>D.b<th style=text-align:center>KnX<th style=text-align:center>KnY<th style=text-align:center>KnM<th style=text-align:center>KnS<th style=text-align:center>T<th style=text-align:center>C<th style=text-align:center>D<th style=text-align:center>R<th style=text-align:center>SD<th style=text-align:center>LC<th style=text-align:center>HSC<th style=text-align:center>K<th style=text-align:center>H<th style=text-align:center>E<th style=text-align:center>Dịch địa chỉ ([D])<th style=text-align:center>Mở rộng xung (XXP)<tbody><tr><td style=text-align:left>SIMASK<td style=text-align:left>Parameter 1<td style=text-align:center>Only support interrupt program name<td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><tr><td style=text-align:left>SIMASK<td style=text-align:left>Parameter 2<td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center><td style=text-align:center><td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center></table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=đặc-tính-kỹ-thuật-3>Đặc tính kỹ thuật<a href=#đặc-tính-kỹ-thuật-3 class=hash-link aria-label="Direct link to Đặc tính kỹ thuật" title="Direct link to Đặc tính kỹ thuật" translate=no>​</a></h4>
<p>• Chương trình ngắt có tên chương trình ngắt được chỉ định trong (I) được đặt sang trạng thái cho phép thực thi/trạng thái cấm thực thi theo dữ liệu được chỉ định trong (s).</p>
<p>• Khi (s) bằng 0: Trạng thái cho phép thực thi chương trình ngắt</p>
<p>• Khi (s) bằng 1, việc thực thi chương trình ngắt bị cấm</p>
<p>• Đối với chương trình ngắt khi cấp nguồn hoặc sau STOP→RUN, tất cả các chương trình ngắt sẽ được thực thi.</p>
<p>• Sau khi thiết lập cấm ngắt, trạng thái cấm sẽ được lưu giữ ngay cả khi lệnh bị ngắt kết nối. Để khôi phục, ghi 0 vào (S), bật lại lệnh, hoặc thực hiện STOP→RUN.</p>
<p>• Trạng thái cho phép thực thi ngắt/cấm thực thi ngắt sẽ được lưu trong SM hoặc SD, chi tiết như sau:</p>
<p>(1) Ngắt ngoài</p>
<table><thead><tr><th style=text-align:left>Register<th style=text-align:left>Nội dung mô tả<th style=text-align:left>Register<th style=text-align:left>Nội dung mô tả<th style=text-align:left>Register<th style=text-align:left>Nội dung mô tả<th style=text-align:left>Register<th style=text-align:left>Nội dung mô tả<tbody><tr><td style=text-align:left>SM352<td style=text-align:left>X0 sườn lên (cạnh lên) interrupt<td style=text-align:left>SM356<td style=text-align:left>X2 sườn lên (cạnh lên) interrupt<td style=text-align:left>SM360<td style=text-align:left>X4 sườn lên (cạnh lên) interrupt<td style=text-align:left>SM364<td style=text-align:left>X6 sườn lên (cạnh lên) interrupt<tr><td style=text-align:left>SM353<td style=text-align:left>X0 sườn xuống (cạnh xuống) interrupt<td style=text-align:left>SM357<td style=text-align:left>X2 sườn xuống (cạnh xuống) interrupt<td style=text-align:left>SM361<td style=text-align:left>X4 sườn xuống (cạnh xuống) interrupt<td style=text-align:left>SM365<td style=text-align:left>X6 sườn xuống (cạnh xuống) interrupt<tr><td style=text-align:left>SM354<td style=text-align:left>X1 sườn lên (cạnh lên) interrupt<td style=text-align:left>SM358<td style=text-align:left>X3 sườn lên (cạnh lên) interrupt<td style=text-align:left>SM362<td style=text-align:left>X5 sườn lên (cạnh lên) interrupt<td style=text-align:left>SM366<td style=text-align:left>X7 sườn lên (cạnh lên) interrupt<tr><td style=text-align:left>SM355<td style=text-align:left>X1 sườn xuống (cạnh xuống) interrupt<td style=text-align:left>SM359<td style=text-align:left>X3 sườn xuống (cạnh xuống) interrupt<td style=text-align:left>SM363<td style=text-align:left>X5 sườn xuống (cạnh xuống) interrupt<td style=text-align:left>SM367<td style=text-align:left>X7 sườn xuống (cạnh xuống) interrupt</table>
<p>(2) Ngắt bộ định thời</p>
<table><thead><tr><th style=text-align:left>Register<th style=text-align:left>Nội dung mô tả<tbody><tr><td style=text-align:left>SD350 to SD356<td style=text-align:left>Mặt nạ ngắt định thời, mỗi bit đại diện cho một ngắt, tổng cộng 100 ngắt</table>
<p>(3) Ngắt bộ đếm tốc độ cao</p>
<table><thead><tr><th style=text-align:left>Register<th style=text-align:left>Nội dung mô tả<tbody><tr><td style=text-align:left>SD382 to SD388<td style=text-align:left>bộ đếm tốc độ cao (HSC) interrupt mask, each bit represents an interrupt, a total of 100</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=mã-lỗi-error-code-3>Mã lỗi (Error Code)<a href=#mã-lỗi-error-code-3 class=hash-link aria-label="Direct link to Mã lỗi (Error Code)" title="Direct link to Mã lỗi (Error Code)" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Mã lỗi (Error Code)<th style=text-align:left>Nội dung mô tả<tbody><tr><td style=text-align:left>4084H<td style=text-align:left>Data beyond 0 and 1 is input in the lệnh ứng dụng(s)<tr><td style=text-align:left>4085H<td style=text-align:left>(S) in the read lệnh ứng dụng vượt quá phạm vi vùng nhớ thiết bị<tr><td style=text-align:left>4189H<td style=text-align:left>Lệnh SIMASK chỉ định một tên chương trình ngắt chưa được cài đặt</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-minh-họa-3>Ví dụ minh họa<a href=#ví-dụ-minh-họa-3 class=hash-link aria-label="Direct link to Ví dụ minh họa" title="Direct link to Ví dụ minh họa" translate=no>​</a></h4>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/117.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Như minh họa trong hình: khi M10 được bật ON, ba chương trình ngắt INT10, INT91 và INT70 bị cấm chạy.</p>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=các-lệnh-vòng-lặp>Các lệnh vòng lặp<a href=#các-lệnh-vòng-lặp class=hash-link aria-label="Direct link to Các lệnh vòng lặp" title="Direct link to Các lệnh vòng lặp" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=for-đến-next--vòng-lặp>FOR đến NEXT / Vòng lặp<a href=#for-đến-next--vòng-lặp class=hash-link aria-label="Direct link to FOR đến NEXT / Vòng lặp" title="Direct link to FOR đến NEXT / Vòng lặp" translate=no>​</a></h3>
<p>Khi quá trình xử lý giữa lệnh FOR đến NEXT được thực thi không điều kiện (n) lần, quá trình xử lý tiếp theo sau lệnh NEXT sẽ được thực hiện.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/118.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=nội-dung-phạm-vi-và-kiểu-dữ-liệu-4>Nội dung, phạm vi và kiểu dữ liệu<a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu-4 class=hash-link aria-label="Direct link to Nội dung, phạm vi và kiểu dữ liệu" title="Direct link to Nội dung, phạm vi và kiểu dữ liệu" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Tham số<th style=text-align:left>Nội dung mô tả<th style=text-align:left>Phạm vi giá trị<th style=text-align:left>Kiểu dữ liệu<th style=text-align:left>Kiểu dữ liệu (Nhãn biến)<tbody><tr><td style=text-align:left>(n)<td style=text-align:left>Số lần lặp giữa lệnh FOR và NEXT<td style=text-align:left>1 to 32767<td style=text-align:left>Signed BIN 16 bit<td style=text-align:left>ANY16</table>
<table><thead><tr><th style=text-align:left>Khối lệnh / Lệnh<th style=text-align:left>Tham số<th style=text-align:center>X<th style=text-align:center>Y<th style=text-align:center>M<th style=text-align:center>S<th style=text-align:center>SM<th style=text-align:center>T(bit)<th style=text-align:center>C(bit)<th style=text-align:center>LC(bit)<th style=text-align:center>HSC(bit)<th style=text-align:center>D.b<th style=text-align:center>KnX<th style=text-align:center>KnY<th style=text-align:center>KnM<th style=text-align:center>KnS<th style=text-align:center>T<th style=text-align:center>C<th style=text-align:center>D<th style=text-align:center>R<th style=text-align:center>SD<th style=text-align:center>LC<th style=text-align:center>HSC<th style=text-align:center>K<th style=text-align:center>H<th style=text-align:center>E<th style=text-align:center>Dịch địa chỉ ([D])<th style=text-align:center>Mở rộng xung (XXP)<tbody><tr><td style=text-align:left>FOR<td style=text-align:left>Parameter 1<td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center><td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center><td style=text-align:center><td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center>●<td style=text-align:center></table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=đặc-tính-kỹ-thuật-4>Đặc tính kỹ thuật<a href=#đặc-tính-kỹ-thuật-4 class=hash-link aria-label="Direct link to Đặc tính kỹ thuật" title="Direct link to Đặc tính kỹ thuật" translate=no>​</a></h4>
<p>• Khi quá trình xử lý giữa lệnh FOR đến NEXT được thực thi không điều kiện (n) lần, quá trình xử lý tiếp theo sau lệnh NEXT sẽ được thực hiện.</p>
<p>• (n) có thể được chỉ định trong dải từ 1 đến 32767. Khi chỉ định -32768 đến 0, quá trình xử lý sẽ được thực hiện giống như khi (n)=1.</p>
<p>• Nếu bạn không muốn thực thi quá trình xử lý giữa các lệnh FOR và NEXT, hãy sử dụng lệnh CJ để nhảy qua.</p>
<p>• Lệnh FOR có thể lồng nhau tối đa 5 cấp.</p>
<div class="theme-admonition theme-admonition-tip admonition_IZjC alert alert--success"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 12 16"><path fill-rule=evenodd d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"/></svg></span>tip</div><div class=admonitionContent_bl22><p>Trong trường hợp lập trình lệnh FOR đến NEXT có lồng nhau giữa các lệnh FOR đến NEXT, có thể đạt tối đa 5 cấp.</div></div>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/119.png?width=583&height=225&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>• Không sử dụng các lệnh IRET, SRET, RET, FEND, END và các lệnh tương tự để chặn giữa các lệnh FOR đến NEXT.</p>
<p>• Nếu số lần lặp quá lớn, thời gian chu kỳ (chu kỳ vận hành) trở nên dài hơn và xảy ra lỗi bộ định thời giám sát (Watchdog Timer), bạn cần thay đổi thời gian bộ định thời giám sát hoặc đặt lại bộ định thời giám sát.</p>
<p>• Chương trình sau đây sẽ trở thành lỗi.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/120.png?width=836&height=403&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>• Nếu lệnh FOR đến NEXT đang thực thi lặp lại và muốn kết thúc giữa chừng, hãy sử dụng lệnh BREAK.</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=mã-lỗi-error-code-4>Mã lỗi (Error Code)<a href=#mã-lỗi-error-code-4 class=hash-link aria-label="Direct link to Mã lỗi (Error Code)" title="Direct link to Mã lỗi (Error Code)" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Mã lỗi (Error Code)<th style=text-align:left>Nội dung mô tả<tbody><tr><td style=text-align:left>4085H<td style=text-align:left>(s) read address vượt quá phạm vi vùng nhớ thiết bị<tr><td style=text-align:left>4100H<td style=text-align:left>Khi số cấp lồng nhau của lệnh FOR và NEXT vượt quá 5 cấp hoặc số lượng FOR và NEXT không tương ứng</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-minh-họa-4>Ví dụ minh họa<a href=#ví-dụ-minh-họa-4 class=hash-link aria-label="Direct link to Ví dụ minh họa" title="Direct link to Ví dụ minh họa" translate=no>​</a></h4>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/121.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Chương trình INC D0 sẽ được thực thi 10 lần và INC D1 sẽ được thực thi 100 lần.</p>
<p>Sau khi thực thi, D0 sẽ bằng 10 và D1 sẽ bằng 100.</p>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=break--thoát-vòng-lặp>BREAK / Thoát vòng lặp<a href=#break--thoát-vòng-lặp class=hash-link aria-label="Direct link to BREAK / Thoát vòng lặp" title="Direct link to BREAK / Thoát vòng lặp" translate=no>​</a></h3>
<p>Khi quá trình xử lý giữa lệnh FOR đến NEXT được thực thi không điều kiện (n) lần, quá trình xử lý tiếp theo sau lệnh NEXT sẽ được thực hiện.</p>
<p>-[BREAK]</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=đặc-tính-kỹ-thuật-5>Đặc tính kỹ thuật<a href=#đặc-tính-kỹ-thuật-5 class=hash-link aria-label="Direct link to Đặc tính kỹ thuật" title="Direct link to Đặc tính kỹ thuật" translate=no>​</a></h4>
<p>• Cưỡng bức kết thúc quá trình xử lý lặp lại của các lệnh FOR đến NEXT.</p>
<p>• Lệnh này chỉ có thể nằm giữa FOR đến NEXT, nếu không sẽ báo lỗi vận hành.</p>
<p>• Lệnh BREAK chỉ có thể thoát khỏi cấu trúc vòng lặp lồng nhau mà chính lệnh đó đang nằm bên trong.</p>
<p>• Khi tiếp điểm được nối, cấu trúc vòng lặp của lệnh FOR đến NEXT chứa nó bị cưỡng bức kết thúc, như minh họa trong hình bên dưới.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/122.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Khi M0 được đặt sang ON, bất kể còn lại bao nhiêu vòng lặp, chương trình sẽ nhảy thẳng đến nhánh thứ bảy để thực thi.</p>
<p>Khi M4 được đặt sang ON, bất kể còn lại bao nhiêu vòng lặp, chương trình sẽ nhảy thẳng đến nhánh thứ mười để thực thi.</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=mã-lỗi-error-code-5>Mã lỗi (Error Code)<a href=#mã-lỗi-error-code-5 class=hash-link aria-label="Direct link to Mã lỗi (Error Code)" title="Direct link to Mã lỗi (Error Code)" translate=no>​</a></h4>
<table><thead><tr><th style=text-align:left>Mã lỗi (Error Code)<th style=text-align:left>Nội dung mô tả<tbody><tr><td style=text-align:left>4186H<td style=text-align:left>Lệnh BREAK không được sử dụng trong phạm vi giữa lệnh FOR và NEXT</table>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-minh-họa-5>Ví dụ minh họa<a href=#ví-dụ-minh-họa-5 class=hash-link aria-label="Direct link to Ví dụ minh họa" title="Direct link to Ví dụ minh họa" translate=no>​</a></h4>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/123.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Chương trình INC D0 sẽ được thực thi 10 lần và INC D1 sẽ được thực thi 100 lần.</p>
<p>Khi M0 OFF, sau khi thực thi, D0 sẽ bằng 10 và D1 sẽ bằng 100.</p>
<p>Khi M0 ON, lệnh BREAK được thực thi và thoát khỏi vòng lặp hiện tại. Lệnh INC D1 sẽ không được thực thi, và kết quả D1=0.</p>
<h2 class="anchor anchorTargetStickyNavbar_SAay" id=đặt-lại-bộ-định-thời-giám-sát-watchdog>Đặt lại bộ định thời giám sát (Watchdog)<a href=#đặt-lại-bộ-định-thời-giám-sát-watchdog class=hash-link aria-label="Direct link to Đặt lại bộ định thời giám sát (Watchdog)" title="Direct link to Đặt lại bộ định thời giám sát (Watchdog)" translate=no>​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_SAay" id=wdt--bộ-định-thời-giám-sát-watchdog-timer>WDT / Bộ định thời giám sát (Watchdog Timer)<a href=#wdt--bộ-định-thời-giám-sát-watchdog-timer class=hash-link aria-label="Direct link to WDT / Bộ định thời giám sát (Watchdog Timer)" title="Direct link to WDT / Bộ định thời giám sát (Watchdog Timer)" translate=no>​</a></h3>
<p>Bộ định thời giám sát (Watchdog Timer) được đặt lại bằng chương trình.</p>
<p>-[WDT]</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=đặc-tính-kỹ-thuật-6>Đặc tính kỹ thuật<a href=#đặc-tính-kỹ-thuật-6 class=hash-link aria-label="Direct link to Đặc tính kỹ thuật" title="Direct link to Đặc tính kỹ thuật" translate=no>​</a></h4>
<p>• Đặt lại bộ định thời giám sát (Watchdog Timer) thông qua chương trình.</p>
<p>• Sử dụng khi chu kỳ quét (Scan Time) vượt quá giá trị cài đặt của bộ định thời giám sát tùy theo các điều kiện.</p>
<p>• Đối với t1 từ bước 0 đến lệnh WDT, và từ lệnh WDT đến lệnh END, không được vượt quá giá trị cài đặt của bộ định thời giám sát.</p>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/124.png?width=631&height=200&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>• Lệnh WDT có thể được sử dụng nhiều hơn hai lần trong một chu kỳ quét.</p>
<div class="theme-admonition theme-admonition-tip admonition_IZjC alert alert--success"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 12 16"><path fill-rule=evenodd d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"/></svg></span>tip</div><div class=admonitionContent_bl22><p>• Thời gian quá hạn giám sát (Watchdog timeout) có thể được cài đặt trong thanh ghi đặc biệt SD122. Mặc định là 200ms.<p>• Sử dụng rơ-le đặc biệt SM122 để điều khiển việc có bật chức năng bộ định thời giám sát hay không. Lệnh WDT sẽ vô hiệu sau khi đóng chức năng này.</div></div>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/125.png?width=368&height=97&rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<ul>
<li class="">
<p>Thời gian bộ định thời giám sát được đặt thành 300ms;</p>
</li>
<li class="">
<p>Làm mới bộ định thời giám sát.</p>
</li>
</ul>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=mã-lỗi-error-code-6>Mã lỗi (Error Code)<a href=#mã-lỗi-error-code-6 class=hash-link aria-label="Direct link to Mã lỗi (Error Code)" title="Direct link to Mã lỗi (Error Code)" translate=no>​</a></h4>
<p>Không có lỗi vận hành.</p>
<h4 class="anchor anchorTargetStickyNavbar_SAay" id=ví-dụ-minh-họa-6>Ví dụ minh họa<a href=#ví-dụ-minh-họa-6 class=hash-link aria-label="Direct link to Ví dụ minh họa" title="Direct link to Ví dụ minh họa" translate=no>​</a></h4>
<p><img decoding=async loading=lazy src="https://docs.we-con.com.cn/bin/download/PLC%20Editor2%20%28LX6A500%29/04%20Program%20Flow%20Instructions/WebHome/126.png?rev=1.1" alt="Sơ đồ kỹ thuật" class=img__Ss2 /></p>
<p>Vòng lặp lệnh FOR đến NEXT tốn chu kỳ quét dài khi lặp nhiều lần, có thể vượt quá thời gian bộ định thời giám sát cài đặt 300ms, khiến PLC báo lỗi và không thể tiếp tục chạy. Sau khi bật M0, lệnh WDT sẽ chạy và bộ định thời giám sát được cập nhật sau mỗi chu kỳ, nhờ đó không báo lỗi và thực thi chương trình bình thường.</div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-tags-row"><div class=col><b>Tags:</b><ul class="tags_q74f padding--none margin-left--sm"><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/plc/tags/wecon>wecon</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/plc/tags/lx-6-v>lx6v</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/plc/tags/lx-6-a>lx6a</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/plc/tags/plc-editor-2>plc-editor-2</a><li class=tag_lSC7><a rel=tag class="tag_qE9H tagRegular_aHXt" href=/shareme/plc/tags/manual>manual</a></ul></div></div><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col noPrint_HJkF"><a href=https://github.com/2naq/shareme/tree/main/apps/docs/docs/plc/wecon/04-program-flow.mdx target=_blank rel="noopener noreferrer" class=theme-edit-this-page><svg fill=currentColor height=20 width=20 viewBox="0 0 40 40" class=iconEdit_UohW aria-hidden=true><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"/></g></svg>Edit this page</a></div><div class="col lastUpdated_g62E"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href=/shareme/plc/wecon/03-sequence-control><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>03 Sequence Control</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/shareme/plc/wecon/05-timer-and-counter><div class=pagination-nav__sublabel>Next</div><div class=pagination-nav__label>05 Timer and Counter</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_TN1Q thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#nhảy-chương-trình class="table-of-contents__link toc-highlight">Nhảy chương trình</a><ul><li><a href=#cj--nhảy-có-điều-kiện class="table-of-contents__link toc-highlight">CJ / Nhảy có điều kiện</a><ul><li><a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu class="table-of-contents__link toc-highlight">Nội dung, phạm vi và kiểu dữ liệu</a><li><a href=#vùng-nhớ-thiết-bị-hỗ-trợ-device-used class="table-of-contents__link toc-highlight">Vùng nhớ thiết bị hỗ trợ (Device Used)</a><li><a href=#đặc-tính-kỹ-thuật class="table-of-contents__link toc-highlight">Đặc tính kỹ thuật</a><li><a href=#mã-lỗi-error-code class="table-of-contents__link toc-highlight">Mã lỗi (Error Code)</a><li><a href=#ví-dụ-minh-họa class="table-of-contents__link toc-highlight">Ví dụ minh họa</a></ul></ul><li><a href=#nhảy-đến-chương-trình-con class="table-of-contents__link toc-highlight">Nhảy đến chương trình con</a><ul><li><a href=#call--gọi-chương-trình-con class="table-of-contents__link toc-highlight">CALL / Gọi chương trình con</a><ul><li><a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu-1 class="table-of-contents__link toc-highlight">Nội dung, phạm vi và kiểu dữ liệu</a><li><a href=#vùng-nhớ-thiết-bị-hỗ-trợ-device-used-1 class="table-of-contents__link toc-highlight">Vùng nhớ thiết bị hỗ trợ (Device Used)</a><li><a href=#đặc-tính-kỹ-thuật-1 class="table-of-contents__link toc-highlight">Đặc tính kỹ thuật</a><li><a href=#mã-lỗi-error-code-1 class="table-of-contents__link toc-highlight">Mã lỗi (Error Code)</a><li><a href=#ví-dụ-minh-họa-1 class="table-of-contents__link toc-highlight">Ví dụ minh họa</a></ul></ul><li><a href=#cấm-ngắt-cho-phép-ngắt class="table-of-contents__link toc-highlight">Cấm ngắt, cho phép ngắt</a><ul><li><a href=#di-và-ei--cấm-và-cho-phép-ngắt class="table-of-contents__link toc-highlight">DI và EI / Cấm và cho phép ngắt</a><ul><li><a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu-2 class="table-of-contents__link toc-highlight">Nội dung, phạm vi và kiểu dữ liệu</a><li><a href=#đặc-tính-kỹ-thuật-2 class="table-of-contents__link toc-highlight">Đặc tính kỹ thuật</a><li><a href=#mã-lỗi-error-code-2 class="table-of-contents__link toc-highlight">Mã lỗi (Error Code)</a><li><a href=#ví-dụ-minh-họa-2 class="table-of-contents__link toc-highlight">Ví dụ minh họa</a></ul><li><a href=#simask--mặt-nạ-ngắt class="table-of-contents__link toc-highlight">SIMASK / Mặt nạ ngắt</a><ul><li><a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu-3 class="table-of-contents__link toc-highlight">Nội dung, phạm vi và kiểu dữ liệu</a><li><a href=#vùng-nhớ-thiết-bị-hỗ-trợ-device-used-2 class="table-of-contents__link toc-highlight">Vùng nhớ thiết bị hỗ trợ (Device Used)</a><li><a href=#đặc-tính-kỹ-thuật-3 class="table-of-contents__link toc-highlight">Đặc tính kỹ thuật</a><li><a href=#mã-lỗi-error-code-3 class="table-of-contents__link toc-highlight">Mã lỗi (Error Code)</a><li><a href=#ví-dụ-minh-họa-3 class="table-of-contents__link toc-highlight">Ví dụ minh họa</a></ul></ul><li><a href=#các-lệnh-vòng-lặp class="table-of-contents__link toc-highlight">Các lệnh vòng lặp</a><ul><li><a href=#for-đến-next--vòng-lặp class="table-of-contents__link toc-highlight">FOR đến NEXT / Vòng lặp</a><ul><li><a href=#nội-dung-phạm-vi-và-kiểu-dữ-liệu-4 class="table-of-contents__link toc-highlight">Nội dung, phạm vi và kiểu dữ liệu</a><li><a href=#đặc-tính-kỹ-thuật-4 class="table-of-contents__link toc-highlight">Đặc tính kỹ thuật</a><li><a href=#mã-lỗi-error-code-4 class="table-of-contents__link toc-highlight">Mã lỗi (Error Code)</a><li><a href=#ví-dụ-minh-họa-4 class="table-of-contents__link toc-highlight">Ví dụ minh họa</a></ul><li><a href=#break--thoát-vòng-lặp class="table-of-contents__link toc-highlight">BREAK / Thoát vòng lặp</a><ul><li><a href=#đặc-tính-kỹ-thuật-5 class="table-of-contents__link toc-highlight">Đặc tính kỹ thuật</a><li><a href=#mã-lỗi-error-code-5 class="table-of-contents__link toc-highlight">Mã lỗi (Error Code)</a><li><a href=#ví-dụ-minh-họa-5 class="table-of-contents__link toc-highlight">Ví dụ minh họa</a></ul></ul><li><a href=#đặt-lại-bộ-định-thời-giám-sát-watchdog class="table-of-contents__link toc-highlight">Đặt lại bộ định thời giám sát (Watchdog)</a><ul><li><a href=#wdt--bộ-định-thời-giám-sát-watchdog-timer class="table-of-contents__link toc-highlight">WDT / Bộ định thời giám sát (Watchdog Timer)</a><ul><li><a href=#đặc-tính-kỹ-thuật-6 class="table-of-contents__link toc-highlight">Đặc tính kỹ thuật</a><li><a href=#mã-lỗi-error-code-6 class="table-of-contents__link toc-highlight">Mã lỗi (Error Code)</a><li><a href=#ví-dụ-minh-họa-6 class="table-of-contents__link toc-highlight">Ví dụ minh họa</a></ul></ul></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Share docs</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/plc/intro>PLC</a><li class=footer__item><a class=footer__link-item href=/shareme/inverter/intro>Invertor</a><li class=footer__item><a class=footer__link-item href=/shareme/other/intro>Other</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Blog</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/shareme/blog>All blog</a><li class=footer__item><a class=footer__link-item href=/shareme/blog/authors>Authors</a></ul></div></div><div class="footer__bottom text--center"><div class=footer__copyright>Built by anTng. TRUONG SA, HOANG SA BELONG TO VIETNAM.</div></div></div></footer></div></body>